new line.ug4303156 bus1=node_el_rito.1.2.3 bus2=node_ug4303156.1.2.3 switch=n length=858.7318611716549 units=ft geometry=500-mcm-25kv-jacc:500-mcm-25kv-jacc:3 enabled=true phases=3 
new line.ug21000121 bus1=node_ocd21000118.1.2.3 bus2=node_ug21000121.1.2.3 switch=n length=497.30261056272997 units=ft geometry=#4/0-25kvjac:#4/0-25kvjac:3 enabled=true phases=3 
new line.ug21000123 bus1=node_ocd21000120.1.2.3 bus2=node_ug21000123.1.2.3 switch=n length=627.561034331727 units=ft geometry=#4/0-25kvjac:#4/0-25kvjac:3 enabled=true phases=3 
new line.ug21000124 bus1=node_ocd21000122.1.2.3 bus2=node_ug21000124.1.2.3 switch=n length=581.141548898522 units=ft geometry=#4/0-25kvjac:#4/0-25kvjac:3 enabled=true phases=3 
new line.oh4301347 bus1=node_63232-63900-cp571127447.1.2.3 bus2=node_oh4301347.1.2.3 switch=n length=335.133222763684 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301105 bus1=node_oh4301053.3 bus2=node_oh4301105.3 switch=n length=384.43315738893403 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301124 bus1=node_64044-cp571113943-56704.1.2.3 bus2=node_oh4301124.1.2.3 switch=n length=163.834472868175 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug4301286 bus1=node_ocd4300153.1 bus2=node_ug4301286.1 switch=n length=43.6827586125436 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4307481 bus1=node_ocd4307480.3 bus2=node_ug4307481.3 switch=n length=480.29375365491404 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4307470 bus1=node_oh4307466.3 bus2=node_oh4307470.3 switch=n length=253.768068125284 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307467 bus1=node_ocd4307468.3 bus2=node_oh4307467.3 switch=n length=1012.20214606572 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.ug_3_32_15_3_2 bus1=node_ocd4303060.3 bus2=node_ug_3_32_15_3_2.3 switch=n length=1412.36225992134 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug_3_32_15_1_0001 bus1=node_ug_3_32_15_3_0001.3 bus2=node_ug_3_32_15_1_0001.3 switch=n length=552.2592978316629 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug_3_32_15_3_0004 bus1=node_ug_3_32_15_3_0002.3 bus2=node_ug_3_32_15_3_0004.3 switch=n length=242.986846925512 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4307435 bus1=node_oh4301470.3 bus2=node_oh4307435.3 switch=n length=545.690653209385 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301473 bus1=node_oh4301470.3 bus2=node_oh4301473.3 switch=n length=115.532243551467 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307429 bus1=node_ocd4300203.3 bus2=node_oh4307429.3 switch=n length=538.498860258712 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4303149 bus1=node_oh4303146.3 bus2=node_oh4303149.3 switch=n length=371.12414661391 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.ug4303147 bus1=node_ocd4303056.3 bus2=node_ug4303147.3 switch=n length=469.535947292623 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4307353 bus1=node_ocd4307352.3 bus2=node_ug4307353.3 switch=n length=233.85855318975499 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4301579 bus1=node_ocd4300174.2 bus2=node_ug4301579.2 switch=n length=89.2883710234727 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4303903 bus1=node_oh4301581.2 bus2=node_oh4303903.2 switch=n length=677.472985734377 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.ug4303904 bus1=node_oh4301581.2 bus2=node_ug4303904.2 switch=n length=303.89547956485 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4301248 bus1=node_oh4301247.1.2.3 bus2=node_oh4301248.1.2.3 switch=n length=107.43825482572599 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug4301249 bus1=node_ocd4300150.3 bus2=node_ug4301249.3 switch=n length=758.86651085683 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4301169 bus1=node_ocd4300055.3 bus2=node_ug4301169.3 switch=n length=181.012036340088 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4301886 bus1=node_oh4301884.1.2.3 bus2=node_oh4301886.1.2.3 switch=n length=213.03320914822498 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug4301885 bus1=node_ocd4302602.1.2.3 bus2=node_ug4301885.1.2.3 switch=n length=167.280359277458 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.oh4301926 bus1=node_oh4301915.1.2.3 bus2=node_oh4301926.1.2.3 switch=n length=411.76203710394697 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug4301916 bus1=node_ocd4308022.1.2.3 bus2=node_ug4301916.1.2.3 switch=n length=138.659730635872 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4301973 bus1=node_ocd4300047.1.2.3 bus2=node_ug4301973.1.2.3 switch=n length=221.470150237121 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.oh4300203 bus1=node_oh4302612.2 bus2=node_oh4300203.2 switch=n length=471.105250766632 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301574 bus1=node_ocd4303894.3 bus2=node_oh4301574.3 switch=n length=448.559509652889 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.ug4303896 bus1=node_ocd4303895.2 bus2=node_ug4303896.2 switch=n length=237.263371172198 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4302611 bus1=node_oh4302609.3 bus2=node_oh4302611.3 switch=n length=1 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302610 bus1=node_oh4302609.1.2.3 bus2=node_oh4302610.1.2.3 switch=n length=85.7131040156077 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301961 bus1=node_oh4302609.1.2.3 bus2=node_oh4301961.1.2.3 switch=n length=1 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:3 enabled=true phases=3 
new line.ug4301966 bus1=node_ocd4302743.1.2.3 bus2=node_ug4301966.1.2.3 switch=n length=143.83326040930902 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.oh4301934 bus1=node_ocd4302623.3 bus2=node_oh4301934.3 switch=n length=251.01994761376702 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.ug4301555 bus1=node_ocd4302603.1.2.3 bus2=node_ug4301555.1.2.3 switch=n length=147.752821969827 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.oh4301036 bus1=node_oh4301033.3 bus2=node_oh4301036.3 switch=n length=289.21915047237997 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.ug4301105 bus1=node_ocd4302594.3 bus2=node_ug4301105.3 switch=n length=169.055996639983 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4301121 bus1=node_oh4301111.3 bus2=node_oh4301121.3 switch=n length=142.39994733139602 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.ug4301119 bus1=node_ocd4302595.3 bus2=node_ug4301119.3 switch=n length=228.895665533423 units=ft geometry=none:none:1 enabled=true phases=1 
new line.ug4301124 bus1=node_ocd4302596.3 bus2=node_ug4301124.3 switch=n length=127.41859558175301 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4301154 bus1=node_ocd4307828.3 bus2=node_ug4301154.3 switch=n length=349.46546853730905 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4301514 bus1=node_oh4301505.1 bus2=node_oh4301514.1 switch=n length=294.572483609753 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.ug4301524 bus1=node_ocd4303004.1 bus2=node_ug4301524.1 switch=n length=1111.25168242822 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3610020 bus1=node_carson.1.2.3 bus2=node_oh3610020.1.2.3 switch=n length=354.896150925492 units=ft geometry=500-mcm-25kv-jacc:500-mcm-25kv-jacc:3 enabled=true phases=3 
new line.oh3540068 bus1=node_53350-104069-153355.1.2.3 bus2=node_oh3540068.1.2.3 switch=n length=235.623086305145 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570075 bus1=node_71332.3 bus2=node_oh3570075.3 switch=n length=247.058586169443 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570056 bus1=node_oh3570055.1.2.3 bus2=node_oh3570056.1.2.3 switch=n length=466.384417942854 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.ug3570004 bus1=node_3570005.2 bus2=node_ug3570004.2 switch=n length=1325.43000015083 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3570044 bus1=node_oh3570008.1.2.3 bus2=node_oh3570044.1.2.3 switch=n length=534.811848784271 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570016 bus1=node_57205.3 bus2=node_oh3570016.3 switch=n length=87.38160733255708 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570093 bus1=node_oh3570092.3 bus2=node_oh3570093.3 switch=n length=503.32304229000397 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670002 bus1=node_3670001.3 bus2=node_oh3670002.3 switch=n length=416.970491162116 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670010 bus1=node_3670002.3 bus2=node_oh3670010.3 switch=n length=261.81660699816 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670037 bus1=node_oh3670035.3 bus2=node_oh3670037.3 switch=n length=582.290024815617 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670036 bus1=node_3670007.3 bus2=node_oh3670036.3 switch=n length=487.560378312173 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3770002 bus1=node_3770004.3 bus2=node_ug3770002.3 switch=n length=271.616303082323 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3770004 bus1=node_3770005.3 bus2=node_ug3770004.3 switch=n length=658.090142837412 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3770039 bus1=node_oh3770035.3 bus2=node_oh3770039.3 switch=n length=448.35940080389395 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770040 bus1=node_oh3770035.3 bus2=node_oh3770040.3 switch=n length=564.2364547071289 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3770001 bus1=node_3770003.3 bus2=node_ug3770001.3 switch=n length=321.818949766973 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3670039 bus1=node_oh3670038.3 bus2=node_oh3670039.3 switch=n length=610.410055372765 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3670003 bus1=node_3670008.3 bus2=node_ug3670003.3 switch=n length=1695.73251230858 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3670034 bus1=node_oh3670033.3 bus2=node_oh3670034.3 switch=n length=199.532018733854 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3670001 bus1=node_3670006.3 bus2=node_ug3670001.3 switch=n length=592.200146234495 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3670051 bus1=node_oh3670021.3 bus2=node_oh3670051.3 switch=n length=476.874667077061 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670023 bus1=node_3670005.3 bus2=node_oh3670023.3 switch=n length=272.889582431988 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3660001 bus1=node_3660001.3 bus2=node_ug3660001.3 switch=n length=760.406494251646 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3670022 bus1=node_3670004.3 bus2=node_oh3670022.3 switch=n length=416.331853813806 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670016 bus1=node_oh3670014.3 bus2=node_oh3670016.3 switch=n length=577.400261950202 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570042 bus1=node_oh3570040.3 bus2=node_oh3570042.3 switch=n length=192.06564216413298 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570095 bus1=node_3570008.3 bus2=node_oh3570095.3 switch=n length=200.008116335284 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3570003 bus1=node_3570007.3 bus2=node_ug3570003.3 switch=n length=328.18646711899396 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3570035 bus1=node_oh3570030.3 bus2=node_oh3570035.3 switch=n length=636.8832671692311 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570032 bus1=node_3570006.3 bus2=node_oh3570032.3 switch=n length=521.007378834492 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570031 bus1=node_3570006.3 bus2=node_oh3570031.3 switch=n length=432.675113682508 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3560001 bus1=node_oh3560022.3 bus2=node_oh3560001.3 switch=n length=325.85925136481 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3560001 bus1=node_3560001.3 bus2=node_ug3560001.3 switch=n length=1137.37898151843 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3560003 bus1=node_3560002.3 bus2=node_ug3560003.3 switch=n length=269.631505948461 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3570008 bus1=node_oh3570006.1.2.3 bus2=node_oh3570008.1.2.3 switch=n length=189.01467932413001 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570007 bus1=node_3570001.1 bus2=node_oh3570007.1 switch=n length=152.63015855317 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570014 bus1=node_oh3570013.1 bus2=node_oh3570014.1 switch=n length=593.232077521313 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3570002 bus1=node_3570003.1 bus2=node_ug3570002.1 switch=n length=290.894137617163 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3570011 bus1=node_oh3570010.1 bus2=node_oh3570011.1 switch=n length=205.186395260438 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3570001 bus1=node_3570002.1 bus2=node_ug3570001.1 switch=n length=281.71365621841704 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3540063 bus1=node_oh3540036.1.2.3 bus2=node_oh3540063.1.2.3 switch=n length=519.629792063566 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3540037 bus1=node_3540003.3 bus2=node_oh3540037.3 switch=n length=478.451232415435 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540001 bus1=node_oh3540030.1.2.3 bus2=node_oh3540001.1.2.3 switch=n length=145.936764730365 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug3540001 bus1=node_3540002.1 bus2=node_ug3540001.1 switch=n length=266.90302658464805 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3540027 bus1=node_oh3540026.1.2.3 bus2=node_oh3540027.1.2.3 switch=n length=487.16094763419295 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530009 bus1=node_oh3530008.3 bus2=node_oh3530009.3 switch=n length=515.897942038901 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3630001 bus1=node_3530002.3 bus2=node_ug3630001.3 switch=n length=1037.18455161055 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3620001 bus1=node_3620001.3 bus2=node_ug3620001.3 switch=n length=2392.09868134643 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3520002 bus1=node_oh3520049.3 bus2=node_oh3520002.3 switch=n length=296.39054809474203 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3620002 bus1=node_3520001.3 bus2=node_ug3620002.3 switch=n length=1084.9002149965402 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh3530003 bus1=node_oh3530002.3 bus2=node_oh3530003.3 switch=n length=400.400617858395 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug3530001 bus1=node_3530001.3 bus2=node_ug3530001.3 switch=n length=656.899484700689 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug_3_45_13_2_0001 bus1=node_fuse_prefix_3_45_14_1_000.1.2.3 bus2=node_ug_3_45_13_2_0001.1.2.3 switch=n length=131.020902067882 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug_3_45_13_2_0002 bus1=node_fuse_prefix_3_45_14_1_000.1.2.3 bus2=node_ug_3_45_13_2_0002.1.2.3 switch=n length=47.709607832228095 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.oh_3_45_14_1_0004 bus1=node_oh_3_45_14_1_0001.1.2.3 bus2=node_oh_3_45_14_1_0004.1.2.3 switch=n length=187.648431271899 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug_3_45_13_4_0001 bus1=node_fuse_prefix_3_45_14_3_000.1.2.3 bus2=node_ug_3_45_13_4_0001.1.2.3 switch=n length=117.10664379852 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.oh4300184 bus1=node_bay_ojo_caliente.1.2.3 bus2=node_oh4300184.1.2.3 switch=n length=470.127779717139 units=ft geometry=500-mcm-25kv-jacc:500-mcm-25kv-jacc:3 enabled=true phases=3 
new line.oh4302736 bus1=node_108723-571106722-57108724.1.2.3 bus2=node_oh4302736.1.2.3 switch=n length=412.00342923312894 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug4300512 bus1=node_ocd4302585.3 bus2=node_ug4300512.3 switch=n length=416.30319431864194 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4303117 bus1=node_ocd4302981.2 bus2=node_ug4303117.2 switch=n length=130.23375445725299 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4303796 bus1=node_oh4303789.3 bus2=node_oh4303796.3 switch=n length=172.283205217579 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303795 bus1=node_oh4303789.1.2.3 bus2=node_oh4303795.1.2.3 switch=n length=194.600762119391 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug4303793 bus1=node_ocd4303792.3 bus2=node_ug4303793.3 switch=n length=378.25955638950796 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4300599 bus1=node_xfmr4302741.3 bus2=node_oh4300599.3 switch=n length=425.034385667945 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303887 bus1=node_oh4303886.3 bus2=node_oh4303887.3 switch=n length=119.501474886457 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.ug4303858 bus1=node_ocd4303857.3 bus2=node_ug4303858.3 switch=n length=298.554518592647 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4300593 bus1=node_oh4300591.1.2.3 bus2=node_oh4300593.1.2.3 switch=n length=239.0435194686 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug4300595 bus1=node_ocd4302590.3 bus2=node_ug4300595.3 switch=n length=606.917200283551 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4300322 bus1=node_oh4300316.1.2.3 bus2=node_oh4300322.1.2.3 switch=n length=233.411685225858 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug4302735 bus1=node_ocd4301070.1.2.3 bus2=node_ug4302735.1.2.3 switch=n length=7.95950761577467 units=ft geometry=none:none:3 enabled=true phases=3 
new line.ug4300321 bus1=node_ocd4307998.3 bus2=node_ug4300321.3 switch=n length=184.72894223701303 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4300297 bus1=node_ocd4302569.1.2.3 bus2=node_ug4300297.1.2.3 switch=n length=14.6102611704436 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4300154 bus1=node_ocd4302569.3 bus2=node_ug4300154.3 switch=n length=5.3484203277398095 units=ft geometry=none:none:1 enabled=true phases=1 
new line.ug_3_45_23_1_0001 bus1=node_la_madera.1.2.3 bus2=node_ug_3_45_23_1_0001.1.2.3 switch=n length=858.7316613345951 units=ft geometry=500-mcm-25kv-jacc:500-mcm-25kv-jacc:3 enabled=true phases=3 
new line.ug21000110 bus1=node_ocd21000101.1.2.3 bus2=node_ug21000110.1.2.3 switch=n length=502.407282834958 units=ft geometry=#4/0-25kv-jac:#4/0-25kv-jac:3 enabled=true phases=3 
new line.ug_3_34_70_4_0001 bus1=node_ocd21000109.1 bus2=node_ug_3_34_70_4_0001.1 switch=n length=188.961285960873 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug21000112 bus1=node_ocd21000109.1.2.3 bus2=node_ug21000112.1.2.3 switch=n length=622.990069574508 units=ft geometry=#4/0-25kv-jac:#4/0-25kv-jac:3 enabled=true phases=3 
new line.ug_3_34_70_2_0001 bus1=node_ocd21000111.3 bus2=node_ug_3_34_70_2_0001.3 switch=n length=30.668430486627997 units=ft geometry=#4/0-25kvjac:#4/0-25kvjac:1 enabled=true phases=1 
new line.ug21000113 bus1=node_ocd21000111.1.2.3 bus2=node_ug21000113.1.2.3 switch=n length=665.941402247201 units=ft geometry=#4/0-25kv-jac:#4/0-25kv-jac:3 enabled=true phases=3 
new line.ug21000115 bus1=node_ocd21000071.1.2.3 bus2=node_ug21000115.1.2.3 switch=n length=1.34498898917005 units=ft geometry=#4/0-25kvjac:#4/0-25kvjac:3 enabled=true phases=3 
new line.oh_3_34_60_2_0001 bus1=node_164050a1-1840504a4-10474.1.2.3 bus2=node_oh_3_34_60_2_0001.1.2.3 switch=n length=500.502034023998 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302806 bus1=node_oh4302805.1.2.3 bus2=node_oh4302806.1.2.3 switch=n length=461.37168931362396 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug4303064 bus1=node_ocd4303063.3 bus2=node_ug4303064.3 switch=n length=232.78926113538103 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4300644 bus1=node_ocd4300666.3 bus2=node_oh4300644.3 switch=n length=58.4510906656054 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410009 bus1=node_67383.3 bus2=node_oh3410009.3 switch=n length=381.850831739299 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110032 bus1=node_oh3110016.3 bus2=node_oh3110032.3 switch=n length=190.09390863455502 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110043 bus1=node_cp57119947.3 bus2=node_oh3110043.3 switch=n length=370.925398968654 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310004 bus1=node_07537a-4.3 bus2=node_oh310004.3 switch=n length=381.245875518702 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210001 bus1=node_oh3210022.3 bus2=node_oh3210001.3 switch=n length=246.914229642659 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210034 bus1=node_104714.3 bus2=node_oh3210034.3 switch=n length=498.164710311766 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320055 bus1=node_oh3320054.3 bus2=node_oh3320055.3 switch=n length=268.057575904993 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.ug3320001 bus1=node_3320001.3 bus2=node_ug3320001.3 switch=n length=414.61028556949896 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3310001 bus1=node_3310001.3 bus2=node_ug3310001.3 switch=n length=660.086044470301 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3320002 bus1=node_3320002.3 bus2=node_ug3320002.3 switch=n length=279.25868187025503 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4300775 bus1=node_oh4300769.1 bus2=node_oh4300775.1 switch=n length=449.71601875475096 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300770 bus1=node_oh4300769.1 bus2=node_oh4300770.1 switch=n length=225.702512391888 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300776 bus1=node_069868-2.1 bus2=node_oh4300776.1 switch=n length=503.66061122555396 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300834 bus1=node_ocd4300272.1 bus2=node_oh4300834.1 switch=n length=625.899709857665 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300849 bus1=node_oh4300848.1 bus2=node_oh4300849.1 switch=n length=479.164379414738 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300908 bus1=node_oh4300854.1 bus2=node_oh4300908.1 switch=n length=258.786524571697 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300857 bus1=node_oh4300854.1 bus2=node_oh4300857.1 switch=n length=236.806917339657 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300856 bus1=node_oh4300854.1 bus2=node_oh4300856.1 switch=n length=115.259361875856 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.ug4303077 bus1=node_ocd4308020.1 bus2=node_ug4303077.1 switch=n length=298.80502840464 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4300623 bus1=node_oh4302807.1.2.3 bus2=node_oh4300623.1.2.3 switch=n length=488.20995493721705 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302808 bus1=node_oh4302807.3 bus2=node_oh4302808.3 switch=n length=160.156474989575 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.ug4302810 bus1=node_ocd4302745.1 bus2=node_ug4302810.1 switch=n length=236.678287977639 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.oh4303157 bus1=node_ug4303156.1.2.3 bus2=node_oh4303157.1.2.3 switch=n length=82.94634986626241 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302332 bus1=node_oh4303157.1.2.3 bus2=node_oh4302332.1.2.3 switch=n length=232.99954613677798 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302334 bus1=node_oh4302332.1.2.3 bus2=node_oh4302334.1.2.3 switch=n length=252.341190652713 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302335 bus1=node_oh4302334.1.2.3 bus2=node_oh4302335.1.2.3 switch=n length=241.554250635212 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300606 bus1=node_oh4302335.1.2.3 bus2=node_oh4300606.1.2.3 switch=n length=424.085604683862 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302339 bus1=node_oh4300606.1.2.3 bus2=node_oh4302339.1.2.3 switch=n length=349.532151596828 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302345 bus1=node_oh4302339.1.2.3 bus2=node_oh4302345.1.2.3 switch=n length=368.716990251434 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302347 bus1=node_oh4302345.1.2.3 bus2=node_oh4302347.1.2.3 switch=n length=440.288650773468 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302356 bus1=node_oh4302347.1.2.3 bus2=node_oh4302356.1.2.3 switch=n length=219.705299435599 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302362 bus1=node_oh4302356.1.2.3 bus2=node_oh4302362.1.2.3 switch=n length=241.962455145335 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302358 bus1=node_oh4302356.1.2.3 bus2=node_oh4302358.1.2.3 switch=n length=228.63003695916402 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302367 bus1=node_oh4302362.1.2.3 bus2=node_oh4302367.1.2.3 switch=n length=409.606379466977 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302363 bus1=node_oh4302362.3 bus2=node_oh4302363.3 switch=n length=387.80485053703103 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302368 bus1=node_oh4302367.1.2.3 bus2=node_oh4302368.1.2.3 switch=n length=337.134777203275 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300607 bus1=node_oh4302368.1.2.3 bus2=node_oh4300607.1.2.3 switch=n length=280.026753900427 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300608 bus1=node_oh4300607.1.2.3 bus2=node_oh4300608.1.2.3 switch=n length=135.01365856826 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302373 bus1=node_oh4300607.3 bus2=node_oh4302373.3 switch=n length=138.669802047881 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302382 bus1=node_oh4300608.3 bus2=node_oh4302382.3 switch=n length=287.206477991069 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302372 bus1=node_oh4300608.1.2.3 bus2=node_oh4302372.1.2.3 switch=n length=345.527602515423 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302383 bus1=node_oh4302372.1.2.3 bus2=node_oh4302383.1.2.3 switch=n length=1101.96374881384 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302386 bus1=node_oh4302383.1.2.3 bus2=node_oh4302386.1.2.3 switch=n length=600.1729854800319 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302387 bus1=node_oh4302386.1.2.3 bus2=node_oh4302387.1.2.3 switch=n length=362.718317293197 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302389 bus1=node_oh4302387.1 bus2=node_oh4302389.1 switch=n length=239.93309671653 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302388 bus1=node_oh4302387.1.2.3 bus2=node_oh4302388.1.2.3 switch=n length=302.384331108663 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302400 bus1=node_oh4302388.1.2.3 bus2=node_oh4302400.1.2.3 switch=n length=480.591162007903 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302397 bus1=node_oh4302388.2 bus2=node_oh4302397.2 switch=n length=306.469323913345 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302401 bus1=node_oh4302400.1.2.3 bus2=node_oh4302401.1.2.3 switch=n length=16.5429864292836 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302402 bus1=node_oh4302401.1.2.3 bus2=node_oh4302402.1.2.3 switch=n length=466.937950909803 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302403 bus1=node_oh4302402.1.2.3 bus2=node_oh4302403.1.2.3 switch=n length=468.88327438723803 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302405 bus1=node_oh4302403.1.2.3 bus2=node_oh4302405.1.2.3 switch=n length=382.44191787974603 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300609 bus1=node_oh4302405.1.2.3 bus2=node_oh4300609.1.2.3 switch=n length=425.62567637380204 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302406 bus1=node_oh4300609.1.2.3 bus2=node_oh4302406.1.2.3 switch=n length=542.84543648193 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302407 bus1=node_oh4302406.1.2.3 bus2=node_oh4302407.1.2.3 switch=n length=232.17857117231003 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302408 bus1=node_oh4302407.1.2.3 bus2=node_oh4302408.1.2.3 switch=n length=493.9368986028 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302437 bus1=node_oh4302408.1.2.3 bus2=node_oh4302437.1.2.3 switch=n length=394.92736610669 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302440 bus1=node_oh4302437.1.2.3 bus2=node_oh4302440.1.2.3 switch=n length=715.948826453338 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302442 bus1=node_oh4302440.1.2.3 bus2=node_oh4302442.1.2.3 switch=n length=102.336111237192 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302448 bus1=node_oh4302442.1.2.3 bus2=node_oh4302448.1.2.3 switch=n length=281.553966487109 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_71_1_0003 bus1=node_oh4302448.1.2.3 bus2=node_oh_3_35_71_1_0003.1.2.3 switch=n length=257.82365332591803 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug21000116 bus1=node_oh_3_35_71_1_0003.1.2.3 bus2=node_ug21000116.1.2.3 switch=n length=14.3767715856267 units=ft geometry=#4/0-25kvjac:#4/0-25kvjac:3 enabled=true phases=3 
new line.oh4301302 bus1=node_ug21000126.1.2.3 bus2=node_oh4301302.1.2.3 switch=n length=314.819817345764 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301306 bus1=node_oh4301302.1.2.3 bus2=node_oh4301306.1.2.3 switch=n length=421.190086398884 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301316 bus1=node_oh4301306.1.2.3 bus2=node_oh4301316.1.2.3 switch=n length=486.75411256603104 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301323 bus1=node_oh4301316.1.2.3 bus2=node_oh4301323.1.2.3 switch=n length=179.69141660071202 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300611 bus1=node_oh4301323.1.2.3 bus2=node_oh4300611.1.2.3 switch=n length=513.59621747054 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301324 bus1=node_oh4300611.1.2.3 bus2=node_oh4301324.1.2.3 switch=n length=360.40453382284403 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301333 bus1=node_oh4301324.1.2.3 bus2=node_oh4301333.1.2.3 switch=n length=384.18795204942296 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301337 bus1=node_oh4301333.1.2.3 bus2=node_oh4301337.1.2.3 switch=n length=407.891015468693 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301338 bus1=node_oh4301337.1.2.3 bus2=node_oh4301338.1.2.3 switch=n length=373.02688173911497 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300996 bus1=node_oh4301338.1.2.3 bus2=node_oh4300996.1.2.3 switch=n length=482.574793477451 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300997 bus1=node_oh4300996.1.2.3 bus2=node_oh4300997.1.2.3 switch=n length=336.139884125742 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300998 bus1=node_oh4300997.1.2.3 bus2=node_oh4300998.1.2.3 switch=n length=345.36159673585 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300999 bus1=node_oh4300998.1.2.3 bus2=node_oh4300999.1.2.3 switch=n length=391.866693277258 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301339 bus1=node_oh4300999.1.2.3 bus2=node_oh4301339.1.2.3 switch=n length=368.46845034555804 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301345 bus1=node_oh4301339.1.2.3 bus2=node_oh4301345.1.2.3 switch=n length=258.02263660376303 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301000 bus1=node_oh4301345.1.2.3 bus2=node_oh4301000.1.2.3 switch=n length=265.686586977876 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301002 bus1=node_oh4301000.1.2.3 bus2=node_oh4301002.1.2.3 switch=n length=592.673782953205 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301003 bus1=node_oh4301002.1.2.3 bus2=node_oh4301003.1.2.3 switch=n length=446.217715583005 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301004 bus1=node_xfmr4303201.1.2.3 bus2=node_oh4301004.1.2.3 switch=n length=273.799748173662 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301348 bus1=node_oh4301347.1.2.3 bus2=node_oh4301348.1.2.3 switch=n length=521.272526515769 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301351 bus1=node_oh4301348.1.2.3 bus2=node_oh4301351.1.2.3 switch=n length=399.68165957416 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301353 bus1=node_oh4301351.1.2.3 bus2=node_oh4301353.1.2.3 switch=n length=306.584315645838 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301360 bus1=node_oh4301353.1.2.3 bus2=node_oh4301360.1.2.3 switch=n length=398.20924675355104 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301371 bus1=node_oh4301360.1.2.3 bus2=node_oh4301371.1.2.3 switch=n length=346.500553823487 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301372 bus1=node_oh4301371.1.2.3 bus2=node_oh4301372.1.2.3 switch=n length=324.038595232096 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301374 bus1=node_oh4301372.1.2.3 bus2=node_oh4301374.1.2.3 switch=n length=295.27341448211604 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301376 bus1=node_oh4301374.1.2.3 bus2=node_oh4301376.1.2.3 switch=n length=491.188099204345 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301380 bus1=node_oh4301376.1.2.3 bus2=node_oh4301380.1.2.3 switch=n length=473.00856493302103 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301381 bus1=node_oh4301380.1.2.3 bus2=node_oh4301381.1.2.3 switch=n length=419.86675695999605 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301385 bus1=node_oh4301381.1.2.3 bus2=node_oh4301385.1.2.3 switch=n length=455.235703015479 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301390 bus1=node_oh4301385.1.2.3 bus2=node_oh4301390.1.2.3 switch=n length=501.886012257729 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301394 bus1=node_oh4301390.1.2.3 bus2=node_oh4301394.1.2.3 switch=n length=522.97135160531 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301395 bus1=node_oh4301394.1.2.3 bus2=node_oh4301395.1.2.3 switch=n length=289.103305065955 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301398 bus1=node_oh4301395.1.2.3 bus2=node_oh4301398.1.2.3 switch=n length=383.67517094535003 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301400 bus1=node_oh4301398.1.2.3 bus2=node_oh4301400.1.2.3 switch=n length=501.09611692776605 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301401 bus1=node_oh4301400.1.2.3 bus2=node_oh4301401.1.2.3 switch=n length=598.915293676739 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301005 bus1=node_oh4301401.1.2.3 bus2=node_oh4301005.1.2.3 switch=n length=530.589293521827 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301404 bus1=node_oh4301005.1.2.3 bus2=node_oh4301404.1.2.3 switch=n length=438.222459146046 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301405 bus1=node_oh4301404.1.2.3 bus2=node_oh4301405.1.2.3 switch=n length=522.954401549687 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301408 bus1=node_oh4301405.1.2.3 bus2=node_oh4301408.1.2.3 switch=n length=274.692934018979 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301412 bus1=node_oh4301408.1.2.3 bus2=node_oh4301412.1.2.3 switch=n length=240.44032128570097 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301414 bus1=node_oh4301412.1.2.3 bus2=node_oh4301414.1.2.3 switch=n length=447.689925729913 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301419 bus1=node_oh4301414.1.2.3 bus2=node_oh4301419.1.2.3 switch=n length=446.343323575052 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301420 bus1=node_oh4301419.1.2.3 bus2=node_oh4301420.1.2.3 switch=n length=562.8673486710401 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301426 bus1=node_oh4301420.1.2.3 bus2=node_oh4301426.1.2.3 switch=n length=555.719989922881 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301428 bus1=node_oh4301426.1.2.3 bus2=node_oh4301428.1.2.3 switch=n length=175.513010913812 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301430 bus1=node_oh4301428.1.2.3 bus2=node_oh4301430.1.2.3 switch=n length=225.177506203516 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301006 bus1=node_oh4301430.1.2.3 bus2=node_oh4301006.1.2.3 switch=n length=321.361964924188 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301007 bus1=node_oh4301006.1.2.3 bus2=node_oh4301007.1.2.3 switch=n length=117.82597379186001 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301008 bus1=node_oh4301007.1.2.3 bus2=node_oh4301008.1.2.3 switch=n length=641.9950836261401 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301009 bus1=node_oh4301008.1.2.3 bus2=node_oh4301009.1.2.3 switch=n length=587.815902642971 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301010 bus1=node_oh4301009.1.2.3 bus2=node_oh4301010.1.2.3 switch=n length=450.060241523164 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301011 bus1=node_oh4301010.1.2.3 bus2=node_oh4301011.1.2.3 switch=n length=552.807952638216 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301012 bus1=node_oh4301011.1.2.3 bus2=node_oh4301012.1.2.3 switch=n length=270.305556916651 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301013 bus1=node_oh4301012.1.2.3 bus2=node_oh4301013.1.2.3 switch=n length=340.525509470298 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301014 bus1=node_oh4301013.1.2.3 bus2=node_oh4301014.1.2.3 switch=n length=313.376732544043 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301015 bus1=node_oh4301014.1.2.3 bus2=node_oh4301015.1.2.3 switch=n length=240.179997709891 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301016 bus1=node_oh4301015.1.2.3 bus2=node_oh4301016.1.2.3 switch=n length=472.058129047862 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301017 bus1=node_oh4301016.1.2.3 bus2=node_oh4301017.1.2.3 switch=n length=249.35544128804298 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301018 bus1=node_oh4301017.1.2.3 bus2=node_oh4301018.1.2.3 switch=n length=568.641782232024 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301019 bus1=node_oh4301018.1.2.3 bus2=node_oh4301019.1.2.3 switch=n length=400.161174028794 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301433 bus1=node_oh4301019.1.2.3 bus2=node_oh4301433.1.2.3 switch=n length=418.24994728035006 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301434 bus1=node_oh4301433.1.2.3 bus2=node_oh4301434.1.2.3 switch=n length=274.790040940209 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301436 bus1=node_oh4301434.1.2.3 bus2=node_oh4301436.1.2.3 switch=n length=359.188482694027 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301439 bus1=node_oh4301436.1.2.3 bus2=node_oh4301439.1.2.3 switch=n length=348.14451841157006 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301020 bus1=node_oh4301439.1.2.3 bus2=node_oh4301020.1.2.3 switch=n length=433.953098963333 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301021 bus1=node_oh4301020.1.2.3 bus2=node_oh4301021.1.2.3 switch=n length=234.128570234422 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301022 bus1=node_oh4301021.1.2.3 bus2=node_oh4301022.1.2.3 switch=n length=578.951067535094 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301023 bus1=node_oh4301022.1.2.3 bus2=node_oh4301023.1.2.3 switch=n length=559.722224054149 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301024 bus1=node_oh4301023.1.2.3 bus2=node_oh4301024.1.2.3 switch=n length=318.37760301236096 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301025 bus1=node_oh4301024.1.2.3 bus2=node_oh4301025.1.2.3 switch=n length=598.627607866575 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301026 bus1=node_oh4301025.1.2.3 bus2=node_oh4301026.1.2.3 switch=n length=495.09534354502296 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301027 bus1=node_oh4301026.1.2.3 bus2=node_oh4301027.1.2.3 switch=n length=382.987969785064 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301028 bus1=node_oh4301027.1.2.3 bus2=node_oh4301028.1.2.3 switch=n length=358.88652273396696 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301029 bus1=node_oh4301028.1.2.3 bus2=node_oh4301029.1.2.3 switch=n length=320.213309529532 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301030 bus1=node_oh4301029.1.2.3 bus2=node_oh4301030.1.2.3 switch=n length=438.55546171502095 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301448 bus1=node_oh4301030.1.2.3 bus2=node_oh4301448.1.2.3 switch=n length=487.430214902545 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301455 bus1=node_oh4301448.1.2.3 bus2=node_oh4301455.1.2.3 switch=n length=423.124203160424 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301459 bus1=node_oh4301455.1.2.3 bus2=node_oh4301459.1.2.3 switch=n length=561.978848356253 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301460 bus1=node_oh4301459.1.2.3 bus2=node_oh4301460.1.2.3 switch=n length=477.443244480446 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301461 bus1=node_oh4301460.1.2.3 bus2=node_oh4301461.1.2.3 switch=n length=487.04763185959007 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301464 bus1=node_oh4301461.1.2.3 bus2=node_oh4301464.1.2.3 switch=n length=540.5899268392379 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301467 bus1=node_oh4301464.1.2.3 bus2=node_oh4301467.1.2.3 switch=n length=245.55067949396198 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301474 bus1=node_oh4301467.1.2.3 bus2=node_oh4301474.1.2.3 switch=n length=330.345663812964 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301476 bus1=node_oh4301474.1.2.3 bus2=node_oh4301476.1.2.3 switch=n length=302.85614274766203 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301481 bus1=node_oh4301476.1.2.3 bus2=node_oh4301481.1.2.3 switch=n length=318.161130561213 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301484 bus1=node_oh4301481.1.2.3 bus2=node_oh4301484.1.2.3 switch=n length=403.438160069171 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301491 bus1=node_oh4301484.1 bus2=node_oh4301491.1 switch=n length=412.49155942873705 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301499 bus1=node_oh4301484.1.2.3 bus2=node_oh4301499.1.2.3 switch=n length=374.84068842644206 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301493 bus1=node_oh4301491.1 bus2=node_oh4301493.1 switch=n length=489.748321691974 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301500 bus1=node_oh4301499.1.2.3 bus2=node_oh4301500.1.2.3 switch=n length=594.6308311044301 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301501 bus1=node_oh4301500.1.2.3 bus2=node_oh4301501.1.2.3 switch=n length=439.909038893417 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4307317 bus1=node_oh4301501.1.2.3 bus2=node_oh4307317.1.2.3 switch=n length=335.88852868182204 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4307318 bus1=node_oh4307317.1.2.3 bus2=node_oh4307318.1.2.3 switch=n length=14.143896209911402 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301503 bus1=node_oh4307317.1 bus2=node_oh4301503.1 switch=n length=549.726016211696 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301502 bus1=node_reg4302742.1.2.3 bus2=node_oh4301502.1.2.3 switch=n length=346.109703562444 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301031 bus1=node_oh4301502.1.2.3 bus2=node_oh4301031.1.2.3 switch=n length=641.795816284139 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301052 bus1=node_oh4301031.1.2.3 bus2=node_oh4301052.1.2.3 switch=n length=519.746911198117 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301033 bus1=node_oh4301031.3 bus2=node_oh4301033.3 switch=n length=355.85739067762296 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301053 bus1=node_oh4301052.1.2.3 bus2=node_oh4301053.1.2.3 switch=n length=380.547012733056 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301535 bus1=node_oh4301052.1.2.3 bus2=node_oh4301535.1.2.3 switch=n length=539.178272930174 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301127 bus1=node_oh4301124.1.2.3 bus2=node_oh4301127.1.2.3 switch=n length=258.134485298017 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301140 bus1=node_oh4301127.1.2.3 bus2=node_oh4301140.1.2.3 switch=n length=384.289832938524 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301176 bus1=node_oh4301140.1.2.3 bus2=node_oh4301176.1.2.3 switch=n length=327.360589106322 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301168 bus1=node_oh4301140.3 bus2=node_oh4301168.3 switch=n length=150.044061861936 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301143 bus1=node_oh4301140.2 bus2=node_oh4301143.2 switch=n length=292.881612942859 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301193 bus1=node_oh4301176.1.2.3 bus2=node_oh4301193.1.2.3 switch=n length=381.370901485568 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301210 bus1=node_oh4301193.1.2.3 bus2=node_oh4301210.1.2.3 switch=n length=327.70845121852403 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301227 bus1=node_oh4301210.1.2.3 bus2=node_oh4301227.1.2.3 switch=n length=261.50264339003104 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301247 bus1=node_oh4301227.1.2.3 bus2=node_oh4301247.1.2.3 switch=n length=125.394454821702 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301231 bus1=node_oh4301227.3 bus2=node_oh4301231.3 switch=n length=29.7607835284484 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301251 bus1=node_oh4301248.1.2.3 bus2=node_oh4301251.1.2.3 switch=n length=233.50365243398102 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301265 bus1=node_oh4301251.1.2.3 bus2=node_oh4301265.1.2.3 switch=n length=381.242030867547 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301253 bus1=node_oh4301251.1 bus2=node_oh4301253.1 switch=n length=268.27257817376 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301269 bus1=node_oh4301265.1.2.3 bus2=node_oh4301269.1.2.3 switch=n length=287.210493192597 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301270 bus1=node_oh4301269.1.2.3 bus2=node_oh4301270.1.2.3 switch=n length=313.46047805122396 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301273 bus1=node_oh4301270.3 bus2=node_oh4301273.3 switch=n length=425.127150979573 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301275 bus1=node_oh4301270.1 bus2=node_oh4301275.1 switch=n length=595.0660497793219 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301276 bus1=node_oh4301270.1.2.3 bus2=node_oh4301276.1.2.3 switch=n length=377.919783155114 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300151 bus1=node_oh4301273.3 bus2=node_oh4300151.3 switch=n length=408.27737201569 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301578 bus1=node_oh4300151.3 bus2=node_oh4301578.3 switch=n length=450.57958597785597 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301295 bus1=node_oh4301276.1.2.3 bus2=node_oh4301295.1.2.3 switch=n length=382.087700011334 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301277 bus1=node_oh4301276.1 bus2=node_oh4301277.1 switch=n length=166.76145148107 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301298 bus1=node_oh4301295.1.2.3 bus2=node_oh4301298.1.2.3 switch=n length=298.239312130259 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301301 bus1=node_oh4301298.1.2.3 bus2=node_oh4301301.1.2.3 switch=n length=284.453829645598 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301299 bus1=node_oh4301298.1.2.3 bus2=node_oh4301299.1.2.3 switch=n length=1 units=ft geometry=trip-#1/0:trip-#1/0:3 enabled=true phases=3 
new line.oh4301305 bus1=node_oh4301301.1.2.3 bus2=node_oh4301305.1.2.3 switch=n length=330.57460580025 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301308 bus1=node_oh4301305.1.2.3 bus2=node_oh4301308.1.2.3 switch=n length=423.837124966665 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301307 bus1=node_oh4301305.3 bus2=node_oh4301307.3 switch=n length=79.2044803025132 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4301309 bus1=node_oh4301308.1.2.3 bus2=node_oh4301309.1.2.3 switch=n length=232.849124112613 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301310 bus1=node_oh4301309.1.2.3 bus2=node_oh4301310.1.2.3 switch=n length=265.753123405834 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301311 bus1=node_oh4301310.1.2.3 bus2=node_oh4301311.1.2.3 switch=n length=263.548368426081 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301312 bus1=node_oh4301311.1.2.3 bus2=node_oh4301312.1.2.3 switch=n length=365.45717259326597 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301313 bus1=node_oh4301312.1.2.3 bus2=node_oh4301313.1.2.3 switch=n length=322.559186817066 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301314 bus1=node_oh4301313.1.2.3 bus2=node_oh4301314.1.2.3 switch=n length=280.572209778515 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301319 bus1=node_oh4301314.1.2.3 bus2=node_oh4301319.1.2.3 switch=n length=287.877839542994 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301581 bus1=node_oh4301314.2 bus2=node_oh4301581.2 switch=n length=516.813559032736 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301328 bus1=node_oh4301319.3 bus2=node_oh4301328.3 switch=n length=502.49068339630895 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301321 bus1=node_oh4301319.1.2.3 bus2=node_oh4301321.1.2.3 switch=n length=70.5820409169658 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301320 bus1=node_oh4301319.2 bus2=node_oh4301320.2 switch=n length=73.6776363626985 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4301329 bus1=node_oh4301328.3 bus2=node_oh4301329.3 switch=n length=54.321093508920605 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301330 bus1=node_oh4301329.3 bus2=node_oh4301330.3 switch=n length=439.895738669923 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301331 bus1=node_oh4301329.3 bus2=node_oh4301331.3 switch=n length=235.687175722531 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4303144 bus1=node_oh4301330.3 bus2=node_oh4303144.3 switch=n length=331.7264609584 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4303145 bus1=node_oh4301330.3 bus2=node_oh4303145.3 switch=n length=365.604682956979 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301332 bus1=node_oh4301331.3 bus2=node_oh4301332.3 switch=n length=206.33849131948799 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301340 bus1=node_oh4301332.3 bus2=node_oh4301340.3 switch=n length=244.909334448294 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301334 bus1=node_oh4301332.3 bus2=node_oh4301334.3 switch=n length=648.0969757680909 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301343 bus1=node_oh4301340.3 bus2=node_oh4301343.3 switch=n length=151.193434050581 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301344 bus1=node_oh4301343.3 bus2=node_oh4301344.3 switch=n length=685.110730977346 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301361 bus1=node_oh4301343.3 bus2=node_oh4301361.3 switch=n length=294.092039504655 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301346 bus1=node_oh4301344.3 bus2=node_oh4301346.3 switch=n length=622.234945338098 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301350 bus1=node_oh4301346.3 bus2=node_oh4301350.3 switch=n length=296.712756887942 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301362 bus1=node_oh4301361.3 bus2=node_oh4301362.3 switch=n length=788.792237347837 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301367 bus1=node_oh4301361.3 bus2=node_oh4301367.3 switch=n length=284.39591593398603 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301368 bus1=node_oh4301367.3 bus2=node_oh4301368.3 switch=n length=1126.0954646032599 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301375 bus1=node_oh4301367.3 bus2=node_oh4301375.3 switch=n length=367.88369751881106 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301373 bus1=node_oh4301367.3 bus2=node_oh4301373.3 switch=n length=531.922468974597 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301383 bus1=node_oh4301375.3 bus2=node_oh4301383.3 switch=n length=300.080217608527 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301378 bus1=node_oh4301375.3 bus2=node_oh4301378.3 switch=n length=464.48990042844497 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301384 bus1=node_oh4301375.3 bus2=node_oh4301384.3 switch=n length=394.391939065543 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301391 bus1=node_oh4301383.3 bus2=node_oh4301391.3 switch=n length=376.789843025987 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4303142 bus1=node_oh4301391.3 bus2=node_oh4303142.3 switch=n length=568.377568238333 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301392 bus1=node_oh4301391.3 bus2=node_oh4301392.3 switch=n length=117.50061140150801 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301396 bus1=node_oh4301391.3 bus2=node_oh4301396.3 switch=n length=234.817330016961 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4303143 bus1=node_oh4303142.3 bus2=node_oh4303143.3 switch=n length=360.033920624229 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301393 bus1=node_oh4301392.3 bus2=node_oh4301393.3 switch=n length=95.2017126944559 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4300179 bus1=node_oh4301393.3 bus2=node_oh4300179.3 switch=n length=161.855737527752 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301397 bus1=node_oh4301396.3 bus2=node_oh4301397.3 switch=n length=151.42860826155 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301402 bus1=node_oh4301397.3 bus2=node_oh4301402.3 switch=n length=382.381125318711 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301403 bus1=node_oh4301402.3 bus2=node_oh4301403.3 switch=n length=130.741969160729 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301406 bus1=node_oh4301402.3 bus2=node_oh4301406.3 switch=n length=500.53947746394203 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4300182 bus1=node_oh4301402.3 bus2=node_oh4300182.3 switch=n length=405.047056648928 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4300181 bus1=node_oh4301402.3 bus2=node_oh4300181.3 switch=n length=374.69592965497804 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4300183 bus1=node_oh4301403.3 bus2=node_oh4300183.3 switch=n length=379.330718239374 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301409 bus1=node_oh4301406.3 bus2=node_oh4301409.3 switch=n length=498.982515224919 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301407 bus1=node_oh4301406.3 bus2=node_oh4301407.3 switch=n length=138.409880066412 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301410 bus1=node_oh4301409.3 bus2=node_oh4301410.3 switch=n length=441.660478308764 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301411 bus1=node_oh4301410.3 bus2=node_oh4301411.3 switch=n length=452.50069668444803 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4300190 bus1=node_oh4301410.3 bus2=node_oh4300190.3 switch=n length=478.696791090085 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4300185 bus1=node_oh4301410.3 bus2=node_oh4300185.3 switch=n length=476.291887816705 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301413 bus1=node_oh4301411.3 bus2=node_oh4301413.3 switch=n length=163.243985494158 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301415 bus1=node_oh4301411.3 bus2=node_oh4301415.3 switch=n length=448.212103808106 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4300191 bus1=node_oh4301413.3 bus2=node_oh4300191.3 switch=n length=235.227168923961 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307334 bus1=node_oh4300191.3 bus2=node_oh4307334.3 switch=n length=463.445624102837 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307335 bus1=node_oh4307334.3 bus2=node_oh4307335.3 switch=n length=560.31678646993 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301417 bus1=node_oh4301415.3 bus2=node_oh4301417.3 switch=n length=452.095451204768 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4300192 bus1=node_oh4301415.3 bus2=node_oh4300192.3 switch=n length=489.44235462425695 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301421 bus1=node_oh4301417.3 bus2=node_oh4301421.3 switch=n length=213.61567568871 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307357 bus1=node_oh4301421.3 bus2=node_oh4307357.3 switch=n length=393.204223400469 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301424 bus1=node_oh4301421.3 bus2=node_oh4301424.3 switch=n length=282.830958878391 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307356 bus1=node_oh4307357.3 bus2=node_oh4307356.3 switch=n length=143.501449818475 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307355 bus1=node_oh4307356.3 bus2=node_oh4307355.3 switch=n length=273.267267340856 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301422 bus1=node_oh4307355.3 bus2=node_oh4301422.3 switch=n length=306.307541206621 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301425 bus1=node_oh4301424.3 bus2=node_oh4301425.3 switch=n length=196.426240609583 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301427 bus1=node_oh4301424.3 bus2=node_oh4301427.3 switch=n length=299.707806037694 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301435 bus1=node_oh4301424.3 bus2=node_oh4301435.3 switch=n length=308.691661856847 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301442 bus1=node_oh4301435.3 bus2=node_oh4301442.3 switch=n length=393.38085324530897 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301437 bus1=node_oh4301435.3 bus2=node_oh4301437.3 switch=n length=223.54031873457996 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301441 bus1=node_oh4301435.3 bus2=node_oh4301441.3 switch=n length=211.25876123862201 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301443 bus1=node_oh4301442.3 bus2=node_oh4301443.3 switch=n length=157.24750045724 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4300202 bus1=node_oh4301442.3 bus2=node_oh4300202.3 switch=n length=315.485628198756 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301446 bus1=node_oh4301443.3 bus2=node_oh4301446.3 switch=n length=200.75474041723203 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301444 bus1=node_oh4301443.3 bus2=node_oh4301444.3 switch=n length=50.6389356128432 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301447 bus1=node_oh4301446.3 bus2=node_oh4301447.3 switch=n length=81.1886944098634 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301453 bus1=node_oh4301447.3 bus2=node_oh4301453.3 switch=n length=339.373690347406 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301450 bus1=node_oh4301447.3 bus2=node_oh4301450.3 switch=n length=142.867170826871 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301457 bus1=node_oh4301453.3 bus2=node_oh4301457.3 switch=n length=195.992891962918 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301456 bus1=node_oh4301453.3 bus2=node_oh4301456.3 switch=n length=359.138632007038 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301462 bus1=node_oh4301457.3 bus2=node_oh4301462.3 switch=n length=150.97845044913 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301463 bus1=node_oh4301462.3 bus2=node_oh4301463.3 switch=n length=95.8407768123526 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301465 bus1=node_oh4301462.3 bus2=node_oh4301465.3 switch=n length=143.909981933108 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307423 bus1=node_oh4301463.3 bus2=node_oh4307423.3 switch=n length=268.017745121379 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307426 bus1=node_oh4301465.3 bus2=node_oh4307426.3 switch=n length=332.506869252395 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301470 bus1=node_oh4301465.3 bus2=node_oh4301470.3 switch=n length=486.69281122695503 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307439 bus1=node_oh4307435.3 bus2=node_oh4307439.3 switch=n length=327.023209268075 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307441 bus1=node_oh4307439.3 bus2=node_oh4307441.3 switch=n length=170.84546701629 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307444 bus1=node_oh4307441.3 bus2=node_oh4307444.3 switch=n length=283.207826339497 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307445 bus1=node_oh4307444.3 bus2=node_oh4307445.3 switch=n length=134.298015622053 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307449 bus1=node_oh4307445.3 bus2=node_oh4307449.3 switch=n length=323.07017828940496 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307446 bus1=node_oh4307445.3 bus2=node_oh4307446.3 switch=n length=376.15004027656306 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307452 bus1=node_oh4307449.3 bus2=node_oh4307452.3 switch=n length=441.567461323842 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307456 bus1=node_oh4307452.3 bus2=node_oh4307456.3 switch=n length=302.700579616273 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307453 bus1=node_oh4307452.3 bus2=node_oh4307453.3 switch=n length=77.79846849392409 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307457 bus1=node_oh4307456.3 bus2=node_oh4307457.3 switch=n length=299.136905111942 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307459 bus1=node_oh4307457.3 bus2=node_oh4307459.3 switch=n length=337.748525533691 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307460 bus1=node_oh4307459.3 bus2=node_oh4307460.3 switch=n length=444.782798228536 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307461 bus1=node_oh4307460.3 bus2=node_oh4307461.3 switch=n length=417.885530019766 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307462 bus1=node_oh4307461.3 bus2=node_oh4307462.3 switch=n length=376.906252137065 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307463 bus1=node_oh4307462.3 bus2=node_oh4307463.3 switch=n length=473.113118397662 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307464 bus1=node_oh4307463.3 bus2=node_oh4307464.3 switch=n length=187.055697854965 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4308080 bus1=node_oh4307463.3 bus2=node_oh4308080.3 switch=n length=316.599180649449 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307466 bus1=node_oh4307464.3 bus2=node_oh4307466.3 switch=n length=310.772560082098 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307473 bus1=node_oh4307470.3 bus2=node_oh4307473.3 switch=n length=188.92645182693002 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307474 bus1=node_oh4307473.3 bus2=node_oh4307474.3 switch=n length=419.95086915032897 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307477 bus1=node_oh4307474.3 bus2=node_oh4307477.3 switch=n length=497.608526655253 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307475 bus1=node_oh4307474.3 bus2=node_oh4307475.3 switch=n length=559.026273622118 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301475 bus1=node_oh4307477.3 bus2=node_oh4301475.3 switch=n length=433.559917427678 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301478 bus1=node_oh4301475.3 bus2=node_oh4301478.3 switch=n length=822.4478198647749 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301479 bus1=node_oh4301478.3 bus2=node_oh4301479.3 switch=n length=78.15896749554621 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301482 bus1=node_oh4301479.3 bus2=node_oh4301482.3 switch=n length=358.41814825700203 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301485 bus1=node_oh4301482.3 bus2=node_oh4301485.3 switch=n length=522.845048269754 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301488 bus1=node_oh4301485.3 bus2=node_oh4301488.3 switch=n length=721.023694825659 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301492 bus1=node_oh4301488.3 bus2=node_oh4301492.3 switch=n length=316.325620365968 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307478 bus1=node_oh4301492.3 bus2=node_oh4307478.3 switch=n length=303.544672165379 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307479 bus1=node_oh4307478.3 bus2=node_oh4307479.3 switch=n length=112.358302319109 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh_3_32_25_3_0001 bus1=node_oh4307467.3 bus2=node_oh_3_32_25_3_0001.3 switch=n length=536.98571203423 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307454 bus1=node_oh4307453.3 bus2=node_oh4307454.3 switch=n length=516.059852730259 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307448 bus1=node_oh4307446.3 bus2=node_oh4307448.3 switch=n length=371.73660688715796 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh21000109 bus1=node_oh4307448.3 bus2=node_oh21000109.3 switch=n length=532.3440859302381 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh21000110 bus1=node_oh21000109.3 bus2=node_oh21000110.3 switch=n length=205.086399468565 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh21000111 bus1=node_oh21000110.3 bus2=node_oh21000111.3 switch=n length=383.27958023183504 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh21000112 bus1=node_oh21000111.3 bus2=node_oh21000112.3 switch=n length=536.349786919625 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307430 bus1=node_oh4307429.3 bus2=node_oh4307430.3 switch=n length=330.734938130276 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307432 bus1=node_oh4307430.3 bus2=node_oh4307432.3 switch=n length=330.742855554046 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307433 bus1=node_oh4307432.3 bus2=node_oh4307433.3 switch=n length=387.542043654533 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307418 bus1=node_oh4301456.3 bus2=node_oh4307418.3 switch=n length=330.976771390432 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307412 bus1=node_oh4301450.3 bus2=node_oh4307412.3 switch=n length=307.88036588899297 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307413 bus1=node_oh4307412.3 bus2=node_oh4307413.3 switch=n length=351.96759580964203 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301451 bus1=node_oh4307413.3 bus2=node_oh4301451.3 switch=n length=344.823946094188 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301445 bus1=node_oh4301444.3 bus2=node_oh4301445.3 switch=n length=159.116524911709 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301452 bus1=node_oh4301445.3 bus2=node_oh4301452.3 switch=n length=275.48988547678397 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307398 bus1=node_oh4301452.3 bus2=node_oh4307398.3 switch=n length=186.96484803303102 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307399 bus1=node_oh4307398.3 bus2=node_oh4307399.3 switch=n length=250.610001795675 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307400 bus1=node_oh4307399.3 bus2=node_oh4307400.3 switch=n length=270.68480009041303 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307401 bus1=node_oh4307400.3 bus2=node_oh4307401.3 switch=n length=277.881848453395 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307395 bus1=node_oh4300202.3 bus2=node_oh4307395.3 switch=n length=396.96011336162104 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307382 bus1=node_oh4301437.3 bus2=node_oh4307382.3 switch=n length=220.30592297992902 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307383 bus1=node_oh4307382.3 bus2=node_oh4307383.3 switch=n length=518.020466644016 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307385 bus1=node_oh4307383.3 bus2=node_oh4307385.3 switch=n length=112.26426979095501 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307390 bus1=node_oh4307383.3 bus2=node_oh4307390.3 switch=n length=344.988505218467 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301440 bus1=node_oh4307390.3 bus2=node_oh4301440.3 switch=n length=290.342911916104 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4303146 bus1=node_oh4301440.3 bus2=node_oh4303146.3 switch=n length=346.500523664816 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4303150 bus1=node_oh4303149.3 bus2=node_oh4303150.3 switch=n length=313.951696444072 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4303151 bus1=node_oh4303150.3 bus2=node_oh4303151.3 switch=n length=264.76632433136797 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4303152 bus1=node_oh4303151.3 bus2=node_oh4303152.3 switch=n length=406.363547823827 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4303153 bus1=node_oh4303152.3 bus2=node_oh4303153.3 switch=n length=258.807475162647 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307367 bus1=node_oh4301441.3 bus2=node_oh4307367.3 switch=n length=276.14360213475896 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307371 bus1=node_oh4307367.3 bus2=node_oh4307371.3 switch=n length=257.77642444561 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307375 bus1=node_oh4307371.3 bus2=node_oh4307375.3 switch=n length=305.274374293143 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307376 bus1=node_oh4307375.3 bus2=node_oh4307376.3 switch=n length=260.550043177889 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307379 bus1=node_oh4307376.3 bus2=node_oh4307379.3 switch=n length=258.681246517866 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307342 bus1=node_oh4300192.3 bus2=node_oh4307342.3 switch=n length=450.074043686057 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307348 bus1=node_oh4307342.3 bus2=node_oh4307348.3 switch=n length=289.821089122273 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307329 bus1=node_oh4300190.3 bus2=node_oh4307329.3 switch=n length=304.528357464336 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301379 bus1=node_oh4301378.3 bus2=node_oh4301379.3 switch=n length=485.655866020357 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301322 bus1=node_oh4301321.3 bus2=node_oh4301322.3 switch=n length=421.39800486001195 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301494 bus1=node_oh4301322.3 bus2=node_oh4301494.3 switch=n length=166.616640525507 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301355 bus1=node_oh4303903.2 bus2=node_oh4301355.2 switch=n length=115.580528204428 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4300170 bus1=node_oh4303903.2 bus2=node_oh4300170.2 switch=n length=328.352521842081 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301356 bus1=node_oh4301355.2 bus2=node_oh4301356.2 switch=n length=423.15238259984 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301357 bus1=node_oh4301356.2 bus2=node_oh4301357.2 switch=n length=294.908057536488 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301358 bus1=node_oh4301357.2 bus2=node_oh4301358.2 switch=n length=420.90009313389 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301278 bus1=node_oh4301277.1 bus2=node_oh4301278.1 switch=n length=263.508078813423 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301288 bus1=node_oh4301278.1 bus2=node_oh4301288.1 switch=n length=1 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301279 bus1=node_oh4301278.1 bus2=node_oh4301279.1 switch=n length=407.39669574035696 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301281 bus1=node_oh4301279.1 bus2=node_oh4301281.1 switch=n length=405.28769287989195 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301254 bus1=node_oh4301253.1 bus2=node_oh4301254.1 switch=n length=188.005627575465 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301255 bus1=node_oh4301254.1 bus2=node_oh4301255.1 switch=n length=228.225509967615 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301262 bus1=node_oh4301255.1 bus2=node_oh4301262.1 switch=n length=329.321810544013 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301149 bus1=node_oh4301143.2 bus2=node_oh4301149.2 switch=n length=273.090263466181 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4300147 bus1=node_oh4301149.2 bus2=node_oh4300147.2 switch=n length=525.282300196696 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4307821 bus1=node_oh4301535.1 bus2=node_oh4307821.1 switch=n length=404.748811116156 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301536 bus1=node_oh4301535.1.2.3 bus2=node_oh4301536.1.2.3 switch=n length=466.1017506941299 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4307822 bus1=node_oh4307821.1 bus2=node_oh4307822.1 switch=n length=308.979433943509 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301537 bus1=node_oh4301536.1.2.3 bus2=node_oh4301537.1.2.3 switch=n length=504.80156071463404 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301538 bus1=node_oh4301537.1.2.3 bus2=node_oh4301538.1.2.3 switch=n length=186.10741226502302 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301550 bus1=node_oh4301538.1.2.3 bus2=node_oh4301550.1.2.3 switch=n length=311.137896759657 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301539 bus1=node_oh4301538.3 bus2=node_oh4301539.3 switch=n length=121.954389015119 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301551 bus1=node_oh4301550.1.2.3 bus2=node_oh4301551.1.2.3 switch=n length=500.819820394562 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301818 bus1=node_oh4301551.1.2.3 bus2=node_oh4301818.1.2.3 switch=n length=604.2779255441841 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301819 bus1=node_oh4301818.1.2.3 bus2=node_oh4301819.1.2.3 switch=n length=303.58722387479304 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301820 bus1=node_oh4301819.1.2.3 bus2=node_oh4301820.1.2.3 switch=n length=231.46356711152802 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301821 bus1=node_oh4301820.1.2.3 bus2=node_oh4301821.1.2.3 switch=n length=275.718483965132 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301824 bus1=node_oh4301821.1.2.3 bus2=node_oh4301824.1.2.3 switch=n length=500.577834307477 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301826 bus1=node_oh4301824.1.2.3 bus2=node_oh4301826.1.2.3 switch=n length=293.935405318879 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301825 bus1=node_oh4301824.3 bus2=node_oh4301825.3 switch=n length=250.448711316097 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301847 bus1=node_oh4301826.1.2.3 bus2=node_oh4301847.1.2.3 switch=n length=233.27608042836601 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301853 bus1=node_oh4301847.1.2.3 bus2=node_oh4301853.1.2.3 switch=n length=443.04149351292 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301857 bus1=node_oh4301853.1.2.3 bus2=node_oh4301857.1.2.3 switch=n length=483.38731823644304 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301855 bus1=node_oh4301853.3 bus2=node_oh4301855.3 switch=n length=377.57978146249803 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301862 bus1=node_oh4301857.1.2.3 bus2=node_oh4301862.1.2.3 switch=n length=501.21260329342994 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301863 bus1=node_oh4301862.1.2.3 bus2=node_oh4301863.1.2.3 switch=n length=503.91462937675794 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301867 bus1=node_oh4301863.1.2.3 bus2=node_oh4301867.1.2.3 switch=n length=443.352744550074 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301865 bus1=node_oh4301863.3 bus2=node_oh4301865.3 switch=n length=65.78381031827091 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4301877 bus1=node_oh4301863.1.2.3 bus2=node_oh4301877.1.2.3 switch=n length=280.302472340133 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301868 bus1=node_oh4301867.1.2.3 bus2=node_oh4301868.1.2.3 switch=n length=47.09086557565761 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301870 bus1=node_oh4301868.1.2.3 bus2=node_oh4301870.1.2.3 switch=n length=404.75052093850303 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301878 bus1=node_oh4301868.1 bus2=node_oh4301878.1 switch=n length=298.381743409466 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301884 bus1=node_oh4301870.1.2.3 bus2=node_oh4301884.1.2.3 switch=n length=224.814419688841 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301908 bus1=node_oh4301886.1.2.3 bus2=node_oh4301908.1.2.3 switch=n length=423.842109399344 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301887 bus1=node_oh4301886.1.2.3 bus2=node_oh4301887.1.2.3 switch=n length=316.783466897942 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301909 bus1=node_oh4301908.1.2.3 bus2=node_oh4301909.1.2.3 switch=n length=448.308652716045 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301910 bus1=node_oh4301909.1.2.3 bus2=node_oh4301910.1.2.3 switch=n length=159.24602130030001 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301915 bus1=node_oh4301910.1.2.3 bus2=node_oh4301915.1.2.3 switch=n length=406.786643340438 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301912 bus1=node_oh4301910.3 bus2=node_oh4301912.3 switch=n length=375.201355274702 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301565 bus1=node_oh4301910.3 bus2=node_oh4301565.3 switch=n length=288.973584432951 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302616 bus1=node_oh4301926.1.2.3 bus2=node_oh4302616.1.2.3 switch=n length=279.30471621508497 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301927 bus1=node_oh4301926.1.2.3 bus2=node_oh4301927.1.2.3 switch=n length=172.09069992295701 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301917 bus1=node_oh4301926.3 bus2=node_oh4301917.3 switch=n length=67.1874393024024 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302618 bus1=node_oh4302616.1.2.3 bus2=node_oh4302618.1.2.3 switch=n length=16.5238671870712 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302609 bus1=node_oh4302616.1.2.3 bus2=node_oh4302609.1.2.3 switch=n length=210.014274991019 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302620 bus1=node_oh4302610.1.2.3 bus2=node_oh4302620.1.2.3 switch=n length=417.098900741843 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302612 bus1=node_oh4302620.2.3 bus2=node_oh4302612.2.3 switch=n length=137.732693649805 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:2 enabled=true phases=2 
new line.oh4301575 bus1=node_oh4301574.3 bus2=node_oh4301575.3 switch=n length=390.879665498269 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301978 bus1=node_oh4301575.3 bus2=node_oh4301978.3 switch=n length=162.44535111835 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301982 bus1=node_oh4301978.3 bus2=node_oh4301982.3 switch=n length=305.06868636437997 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301979 bus1=node_oh4301978.3 bus2=node_oh4301979.3 switch=n length=106.256160762413 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302007 bus1=node_oh4301982.3 bus2=node_oh4302007.3 switch=n length=273.639077801255 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302012 bus1=node_oh4302007.3 bus2=node_oh4302012.3 switch=n length=303.00356961599 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302014 bus1=node_oh4302012.3 bus2=node_oh4302014.3 switch=n length=142.31514395868402 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302015 bus1=node_oh4302014.3 bus2=node_oh4302015.3 switch=n length=121.19950164910401 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302017 bus1=node_oh4302015.3 bus2=node_oh4302017.3 switch=n length=458.446884273404 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302024 bus1=node_oh4302015.3 bus2=node_oh4302024.3 switch=n length=391.04446013201004 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302019 bus1=node_oh4302017.3 bus2=node_oh4302019.3 switch=n length=413.627939095092 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302020 bus1=node_oh4302019.3 bus2=node_oh4302020.3 switch=n length=425.66415540885595 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302022 bus1=node_oh4302020.3 bus2=node_oh4302022.3 switch=n length=393.354748922824 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302023 bus1=node_oh4302020.3 bus2=node_oh4302023.3 switch=n length=410.6538022471 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302021 bus1=node_oh4302020.3 bus2=node_oh4302021.3 switch=n length=503.432917179767 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301552 bus1=node_oh4302023.3 bus2=node_oh4301552.3 switch=n length=388.40906850894 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302025 bus1=node_oh4302024.3 bus2=node_oh4302025.3 switch=n length=311.862146628743 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301576 bus1=node_oh4302024.3 bus2=node_oh4301576.3 switch=n length=374.99956333322604 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302029 bus1=node_oh4302025.3 bus2=node_oh4302029.3 switch=n length=192.34059425926498 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302034 bus1=node_oh4302029.3 bus2=node_oh4302034.3 switch=n length=100.58477071611401 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302040 bus1=node_oh4302034.3 bus2=node_oh4302040.3 switch=n length=67.1180601626874 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302035 bus1=node_oh4302034.3 bus2=node_oh4302035.3 switch=n length=136.96061660212098 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302036 bus1=node_oh4302035.3 bus2=node_oh4302036.3 switch=n length=425.480629993966 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301577 bus1=node_oh4301576.3 bus2=node_oh4301577.3 switch=n length=168.052015756942 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301980 bus1=node_oh4301979.3 bus2=node_oh4301980.3 switch=n length=304.394575017453 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301981 bus1=node_oh4301980.3 bus2=node_oh4301981.3 switch=n length=290.744118599109 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302608 bus1=node_oh4300203.2 bus2=node_oh4302608.2 switch=n length=309.176925723846 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301568 bus1=node_oh4300203.2 bus2=node_oh4301568.2 switch=n length=130.29423509880502 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301567 bus1=node_oh4300203.2 bus2=node_oh4301567.2 switch=n length=269.914428847376 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301948 bus1=node_oh4302608.2 bus2=node_oh4301948.2 switch=n length=1 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301944 bus1=node_oh4302608.2 bus2=node_oh4301944.2 switch=n length=362.73876936455804 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301987 bus1=node_oh4301948.2 bus2=node_oh4301987.2 switch=n length=542.1089489205909 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301991 bus1=node_oh4301987.2 bus2=node_oh4301991.2 switch=n length=399.40129506569804 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301997 bus1=node_oh4301991.2 bus2=node_oh4301997.2 switch=n length=128.391543724538 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301998 bus1=node_oh4301997.2 bus2=node_oh4301998.2 switch=n length=193.799015735363 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302003 bus1=node_oh4301997.2 bus2=node_oh4302003.2 switch=n length=262.050090822293 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302001 bus1=node_oh4301998.2 bus2=node_oh4302001.2 switch=n length=427.257068285634 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302614 bus1=node_oh4301944.2 bus2=node_oh4302614.2 switch=n length=241.170762946044 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301928 bus1=node_oh4301927.1.2.3 bus2=node_oh4301928.1.2.3 switch=n length=120.397875396634 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301929 bus1=node_oh4301927.3 bus2=node_oh4301929.3 switch=n length=174.525144320354 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301938 bus1=node_oh4301934.3 bus2=node_oh4301938.3 switch=n length=258.668221666211 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301918 bus1=node_oh4301917.3 bus2=node_oh4301918.3 switch=n length=103.727046135589 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301889 bus1=node_oh4301887.1.2.3 bus2=node_oh4301889.1.2.3 switch=n length=187.992765020504 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301890 bus1=node_oh4301889.1.2.3 bus2=node_oh4301890.1.2.3 switch=n length=153.69336355208299 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301891 bus1=node_oh4301889.1 bus2=node_oh4301891.1 switch=n length=275.168976630545 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301892 bus1=node_oh4301891.1 bus2=node_oh4301892.1 switch=n length=247.144481022724 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301895 bus1=node_oh4301892.1 bus2=node_oh4301895.1 switch=n length=197.18685579946097 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301879 bus1=node_oh4301878.1 bus2=node_oh4301879.1 switch=n length=173.1784412102 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301880 bus1=node_oh4301879.1 bus2=node_oh4301880.1 switch=n length=170.915660195316 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301906 bus1=node_oh4301877.1.2.3 bus2=node_oh4301906.1.2.3 switch=n length=164.270597330927 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301856 bus1=node_oh4301855.3 bus2=node_oh4301856.3 switch=n length=295.346335341982 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301830 bus1=node_oh4301825.3 bus2=node_oh4301830.3 switch=n length=242.09008757071499 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301831 bus1=node_oh4301830.3 bus2=node_oh4301831.3 switch=n length=251.071940686387 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301540 bus1=node_oh4301539.3 bus2=node_oh4301540.3 switch=n length=316.598746996902 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301542 bus1=node_oh4301540.3 bus2=node_oh4301542.3 switch=n length=354.577535949325 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301545 bus1=node_oh4301542.3 bus2=node_oh4301545.3 switch=n length=138.231450111773 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301547 bus1=node_oh4301545.3 bus2=node_oh4301547.3 switch=n length=277.295022854673 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301549 bus1=node_oh4301547.3 bus2=node_oh4301549.3 switch=n length=358.071843349802 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301039 bus1=node_oh4301036.3 bus2=node_oh4301039.3 switch=n length=247.65532257573201 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301038 bus1=node_oh4301036.3 bus2=node_oh4301038.3 switch=n length=273.542574748351 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301046 bus1=node_oh4301039.3 bus2=node_oh4301046.3 switch=n length=305.384708523538 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301045 bus1=node_oh4301039.3 bus2=node_oh4301045.3 switch=n length=319.88923332933797 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301040 bus1=node_oh4301039.3 bus2=node_oh4301040.3 switch=n length=438.756047593682 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301058 bus1=node_oh4301046.3 bus2=node_oh4301058.3 switch=n length=472.791013450902 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301048 bus1=node_oh4301046.3 bus2=node_oh4301048.3 switch=n length=270.235731353269 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301059 bus1=node_oh4301058.3 bus2=node_oh4301059.3 switch=n length=328.82807970129903 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301060 bus1=node_oh4301059.3 bus2=node_oh4301060.3 switch=n length=362.12727044497905 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301065 bus1=node_oh4301060.3 bus2=node_oh4301065.3 switch=n length=401.26196954100897 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301061 bus1=node_oh4301060.3 bus2=node_oh4301061.3 switch=n length=225.706677127589 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301066 bus1=node_oh4301065.3 bus2=node_oh4301066.3 switch=n length=300.933220831413 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301073 bus1=node_oh4301061.3 bus2=node_oh4301073.3 switch=n length=332.150643533922 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301062 bus1=node_oh4301061.3 bus2=node_oh4301062.3 switch=n length=47.6381569753295 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301078 bus1=node_oh4301073.3 bus2=node_oh4301078.3 switch=n length=381.80221817061204 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301074 bus1=node_oh4301073.3 bus2=node_oh4301074.3 switch=n length=90.75873070935471 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301080 bus1=node_oh4301078.3 bus2=node_oh4301080.3 switch=n length=220.811190386759 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301084 bus1=node_oh4301078.3 bus2=node_oh4301084.3 switch=n length=172.74702255035098 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301085 bus1=node_oh4301084.3 bus2=node_oh4301085.3 switch=n length=641.36626485978 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301089 bus1=node_oh4301084.3 bus2=node_oh4301089.3 switch=n length=324.152304480551 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301086 bus1=node_oh4301085.3 bus2=node_oh4301086.3 switch=n length=91.0880387316168 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301087 bus1=node_oh4301086.3 bus2=node_oh4301087.3 switch=n length=64.6263057893952 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301093 bus1=node_oh4301089.3 bus2=node_oh4301093.3 switch=n length=353.84149332725195 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301157 bus1=node_oh4301089.3 bus2=node_oh4301157.3 switch=n length=468.578548377892 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301090 bus1=node_oh4301089.3 bus2=node_oh4301090.3 switch=n length=537.15827574375 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301096 bus1=node_oh4301093.3 bus2=node_oh4301096.3 switch=n length=172.568245051086 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301100 bus1=node_oh4301096.3 bus2=node_oh4301100.3 switch=n length=232.786781626471 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301101 bus1=node_oh4301100.3 bus2=node_oh4301101.3 switch=n length=330.05636867047997 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301104 bus1=node_oh4301101.3 bus2=node_oh4301104.3 switch=n length=108.956191196497 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301106 bus1=node_oh4301101.3 bus2=node_oh4301106.3 switch=n length=441.96285477410896 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301109 bus1=node_oh4301106.3 bus2=node_oh4301109.3 switch=n length=429.80703135228896 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301111 bus1=node_oh4301109.3 bus2=node_oh4301111.3 switch=n length=468.07501492827697 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301110 bus1=node_oh4301109.3 bus2=node_oh4301110.3 switch=n length=213.649096417506 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301123 bus1=node_oh4301121.3 bus2=node_oh4301123.3 switch=n length=478.438945425602 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301114 bus1=node_oh4301110.3 bus2=node_oh4301114.3 switch=n length=346.613498006076 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301115 bus1=node_oh4301114.3 bus2=node_oh4301115.3 switch=n length=162.956377291618 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301136 bus1=node_oh4301115.3 bus2=node_oh4301136.3 switch=n length=507.330606705166 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301117 bus1=node_oh4301115.3 bus2=node_oh4301117.3 switch=n length=598.7839934401429 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301137 bus1=node_oh4301136.3 bus2=node_oh4301137.3 switch=n length=378.33958925828904 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301138 bus1=node_oh4301137.3 bus2=node_oh4301138.3 switch=n length=313.757144460417 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301139 bus1=node_oh4301138.3 bus2=node_oh4301139.3 switch=n length=41.3788472532307 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301141 bus1=node_oh4301139.3 bus2=node_oh4301141.3 switch=n length=203.34148838847 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301144 bus1=node_oh4301141.3 bus2=node_oh4301144.3 switch=n length=196.916784962383 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301145 bus1=node_oh4301144.3 bus2=node_oh4301145.3 switch=n length=120.994072995398 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301151 bus1=node_oh4301145.3 bus2=node_oh4301151.3 switch=n length=262.775957804388 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301160 bus1=node_oh4301157.3 bus2=node_oh4301160.3 switch=n length=265.137672351521 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301164 bus1=node_oh4301160.3 bus2=node_oh4301164.3 switch=n length=85.5474663563915 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301167 bus1=node_oh4301164.3 bus2=node_oh4301167.3 switch=n length=265.323541737366 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301166 bus1=node_oh4301164.3 bus2=node_oh4301166.3 switch=n length=321.732487946064 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301170 bus1=node_oh4301167.3 bus2=node_oh4301170.3 switch=n length=81.7696092688562 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301171 bus1=node_oh4301170.3 bus2=node_oh4301171.3 switch=n length=166.087008823736 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301173 bus1=node_oh4301166.3 bus2=node_oh4301173.3 switch=n length=247.347396388196 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301175 bus1=node_oh4301166.3 bus2=node_oh4301175.3 switch=n length=98.3740174030626 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301188 bus1=node_oh4301175.3 bus2=node_oh4301188.3 switch=n length=494.151562680888 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301195 bus1=node_oh4301188.3 bus2=node_oh4301195.3 switch=n length=288.706469792556 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301192 bus1=node_oh4301188.3 bus2=node_oh4301192.3 switch=n length=452.619762883659 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301198 bus1=node_oh4301188.3 bus2=node_oh4301198.3 switch=n length=481.533372882955 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301196 bus1=node_oh4301195.3 bus2=node_oh4301196.3 switch=n length=94.4233916992816 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh_3_43_35_3_0002 bus1=node_oh4301192.3 bus2=node_oh_3_43_35_3_0002.3 switch=n length=136.684031945324 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301211 bus1=node_oh4301198.3 bus2=node_oh4301211.3 switch=n length=215.14840134179798 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301200 bus1=node_oh4301198.3 bus2=node_oh4301200.3 switch=n length=206.45582215096402 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301216 bus1=node_oh4301211.3 bus2=node_oh4301216.3 switch=n length=244.705235130154 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301217 bus1=node_oh4301216.3 bus2=node_oh4301217.3 switch=n length=153.375553788732 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301223 bus1=node_oh4301216.3 bus2=node_oh4301223.3 switch=n length=288.676492288387 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301218 bus1=node_oh4301217.3 bus2=node_oh4301218.3 switch=n length=403.27743018922007 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301219 bus1=node_oh4301218.3 bus2=node_oh4301219.3 switch=n length=392.62352260149396 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301232 bus1=node_oh4301223.3 bus2=node_oh4301232.3 switch=n length=400.58490435862 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301224 bus1=node_oh4301223.3 bus2=node_oh4301224.3 switch=n length=149.526823011655 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301233 bus1=node_oh4301232.3 bus2=node_oh4301233.3 switch=n length=407.123806476636 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301236 bus1=node_oh4301232.3 bus2=node_oh4301236.3 switch=n length=512.915954518934 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301527 bus1=node_oh4301232.3 bus2=node_oh4301527.3 switch=n length=231.539265352625 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301246 bus1=node_oh4301236.3 bus2=node_oh4301246.3 switch=n length=436.669116952425 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301528 bus1=node_oh4301236.3 bus2=node_oh4301528.3 switch=n length=333.753458259216 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301240 bus1=node_oh4301528.3 bus2=node_oh4301240.3 switch=n length=301.362882916875 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301241 bus1=node_oh4301240.3 bus2=node_oh4301241.3 switch=n length=297.895801917396 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301529 bus1=node_oh4301241.3 bus2=node_oh4301529.3 switch=n length=231.329967146444 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301530 bus1=node_oh4301529.3 bus2=node_oh4301530.3 switch=n length=242.138841576669 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301531 bus1=node_oh4301530.3 bus2=node_oh4301531.3 switch=n length=139.718881329699 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301532 bus1=node_oh4301531.3 bus2=node_oh4301532.3 switch=n length=128.561248438171 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301533 bus1=node_oh4301532.3 bus2=node_oh4301533.3 switch=n length=218.159969976134 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301534 bus1=node_oh4301533.3 bus2=node_oh4301534.3 switch=n length=250.98283148462897 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301225 bus1=node_oh4301224.3 bus2=node_oh4301225.3 switch=n length=150.301558541457 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301201 bus1=node_oh4301200.3 bus2=node_oh4301201.3 switch=n length=359.02344352429395 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301206 bus1=node_oh4301201.3 bus2=node_oh4301206.3 switch=n length=331.55468704279497 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301091 bus1=node_oh4301090.3 bus2=node_oh4301091.3 switch=n length=321.650457018199 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301075 bus1=node_oh4301074.3 bus2=node_oh4301075.3 switch=n length=407.96125024318604 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301063 bus1=node_oh4301062.3 bus2=node_oh4301063.3 switch=n length=241.870260470265 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301050 bus1=node_oh4301048.3 bus2=node_oh4301050.3 switch=n length=273.67442646318904 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301055 bus1=node_oh4301040.3 bus2=node_oh4301055.3 switch=n length=430.09735467677103 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301041 bus1=node_oh4301038.3 bus2=node_oh4301041.3 switch=n length=68.50510345959229 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301504 bus1=node_oh4301503.1 bus2=node_oh4301504.1 switch=n length=684.245118725905 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4301505 bus1=node_oh4301504.1 bus2=node_oh4301505.1 switch=n length=170.307888542999 units=ft geometry=#4-acsr-7/1:#4-acsr-7/1:1 enabled=true phases=1 
new line.oh4302398 bus1=node_oh4302397.2 bus2=node_oh4302398.2 switch=n length=376.00704847115 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302375 bus1=node_oh4302373.3 bus2=node_oh4302375.3 switch=n length=295.085071293083 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302376 bus1=node_oh4302375.3 bus2=node_oh4302376.3 switch=n length=447.140013530335 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302364 bus1=node_oh4302363.3 bus2=node_oh4302364.3 switch=n length=237.51460586682202 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302359 bus1=node_oh4302358.3 bus2=node_oh4302359.3 switch=n length=38.888705301181204 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh3610022 bus1=node_oh3610020.1.2.3 bus2=node_oh3610022.1.2.3 switch=n length=274.759571980789 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610021 bus1=node_oh3610022.1.2.3 bus2=node_oh3610021.1.2.3 switch=n length=79.4749762700075 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610004 bus1=node_oh3610021.1.2.3 bus2=node_oh3610004.1.2.3 switch=n length=199.201670899888 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610005 bus1=node_oh3610004.1.2.3 bus2=node_oh3610005.1.2.3 switch=n length=276.168818840949 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610006 bus1=node_oh3610005.1.2.3 bus2=node_oh3610006.1.2.3 switch=n length=278.845364494471 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610023 bus1=node_oh3610005.1.2.3 bus2=node_oh3610023.1.2.3 switch=n length=546.356864232985 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610007 bus1=node_oh3610006.1.2.3 bus2=node_oh3610007.1.2.3 switch=n length=286.22876881953204 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610008 bus1=node_oh3610007.1.2.3 bus2=node_oh3610008.1.2.3 switch=n length=357.60835630621 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610009 bus1=node_oh3610008.1.2.3 bus2=node_oh3610009.1.2.3 switch=n length=361.575724987168 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610010 bus1=node_oh3610009.1.2.3 bus2=node_oh3610010.1.2.3 switch=n length=360.24555319949303 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610011 bus1=node_oh3610010.1.2.3 bus2=node_oh3610011.1.2.3 switch=n length=362.288760659214 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610012 bus1=node_oh3610011.1.2.3 bus2=node_oh3610012.1.2.3 switch=n length=358.456109726154 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610013 bus1=node_oh3610012.1.2.3 bus2=node_oh3610013.1.2.3 switch=n length=358.03938330842993 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610014 bus1=node_oh3610013.1.2.3 bus2=node_oh3610014.1.2.3 switch=n length=368.299625441082 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610015 bus1=node_oh3610014.1.2.3 bus2=node_oh3610015.1.2.3 switch=n length=353.96259971943704 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610016 bus1=node_oh3610015.1.2.3 bus2=node_oh3610016.1.2.3 switch=n length=341.290371384759 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610017 bus1=node_oh3610016.1.2.3 bus2=node_oh3610017.1.2.3 switch=n length=373.895940202583 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610018 bus1=node_oh3610017.1.2.3 bus2=node_oh3610018.1.2.3 switch=n length=369.81471063231794 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610019 bus1=node_oh3610018.1.2.3 bus2=node_oh3610019.1.2.3 switch=n length=369.024709877099 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510002 bus1=node_oh3610019.1.2.3 bus2=node_oh3510002.1.2.3 switch=n length=371.164775537915 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510003 bus1=node_oh3510002.1.2.3 bus2=node_oh3510003.1.2.3 switch=n length=280.034495910844 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510004 bus1=node_oh3510003.1.2.3 bus2=node_oh3510004.1.2.3 switch=n length=276.333966062725 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510001 bus1=node_oh3510004.1.2.3 bus2=node_oh3510001.1.2.3 switch=n length=375.11347616405 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510005 bus1=node_oh3510001.1.2.3 bus2=node_oh3510005.1.2.3 switch=n length=374.00143876739304 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510006 bus1=node_oh3510005.1.2.3 bus2=node_oh3510006.1.2.3 switch=n length=388.520895705719 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510007 bus1=node_oh3510006.1.2.3 bus2=node_oh3510007.1.2.3 switch=n length=373.22357481814 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510008 bus1=node_oh3510007.1.2.3 bus2=node_oh3510008.1.2.3 switch=n length=379.00303138638003 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510009 bus1=node_oh3510008.1.2.3 bus2=node_oh3510009.1.2.3 switch=n length=380.81463469771796 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510010 bus1=node_oh3510009.1.2.3 bus2=node_oh3510010.1.2.3 switch=n length=365.36379254098097 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510011 bus1=node_oh3510010.1.2.3 bus2=node_oh3510011.1.2.3 switch=n length=360.275638088384 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510012 bus1=node_oh3510011.1.2.3 bus2=node_oh3510012.1.2.3 switch=n length=367.308236362902 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510013 bus1=node_oh3510012.1.2.3 bus2=node_oh3510013.1.2.3 switch=n length=363.301210843067 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510014 bus1=node_oh3510013.1.2.3 bus2=node_oh3510014.1.2.3 switch=n length=362.36675150998497 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3510015 bus1=node_oh3510014.1.2.3 bus2=node_oh3510015.1.2.3 switch=n length=368.635346379132 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520008 bus1=node_oh3510015.1.2.3 bus2=node_oh3520008.1.2.3 switch=n length=367.726357499862 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520009 bus1=node_oh3520008.1.2.3 bus2=node_oh3520009.1.2.3 switch=n length=363.47272758753405 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520010 bus1=node_oh3520009.1.2.3 bus2=node_oh3520010.1.2.3 switch=n length=365.7192040349 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520011 bus1=node_oh3520010.1.2.3 bus2=node_oh3520011.1.2.3 switch=n length=360.704538369057 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520012 bus1=node_oh3520011.1.2.3 bus2=node_oh3520012.1.2.3 switch=n length=365.558871318983 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520013 bus1=node_oh3520012.1.2.3 bus2=node_oh3520013.1.2.3 switch=n length=354.898048740762 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520014 bus1=node_oh3520013.1.2.3 bus2=node_oh3520014.1.2.3 switch=n length=369.400819977502 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520015 bus1=node_oh3520014.1.2.3 bus2=node_oh3520015.1.2.3 switch=n length=361.616059516217 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520016 bus1=node_oh3520015.1.2.3 bus2=node_oh3520016.1.2.3 switch=n length=385.971811535426 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520017 bus1=node_oh3520016.1.2.3 bus2=node_oh3520017.1.2.3 switch=n length=314.777990494957 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520018 bus1=node_oh3520017.1.2.3 bus2=node_oh3520018.1.2.3 switch=n length=277.051414903387 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520019 bus1=node_oh3520018.1.2.3 bus2=node_oh3520019.1.2.3 switch=n length=228.590023623149 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520020 bus1=node_oh3520019.1.2.3 bus2=node_oh3520020.1.2.3 switch=n length=200.83915405098202 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520021 bus1=node_oh3520020.1.2.3 bus2=node_oh3520021.1.2.3 switch=n length=323.922734614515 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520022 bus1=node_oh3520021.1.2.3 bus2=node_oh3520022.1.2.3 switch=n length=345.33361449458 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520023 bus1=node_oh3520022.1.2.3 bus2=node_oh3520023.1.2.3 switch=n length=277.24239105883 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520024 bus1=node_oh3520023.1.2.3 bus2=node_oh3520024.1.2.3 switch=n length=278.973825295573 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520025 bus1=node_oh3520024.1.2.3 bus2=node_oh3520025.1.2.3 switch=n length=378.555388945897 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520026 bus1=node_oh3520025.1.2.3 bus2=node_oh3520026.1.2.3 switch=n length=381.459008675972 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520027 bus1=node_oh3520026.1.2.3 bus2=node_oh3520027.1.2.3 switch=n length=377.336745361398 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520028 bus1=node_oh3520027.1.2.3 bus2=node_oh3520028.1.2.3 switch=n length=379.98333121341904 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520029 bus1=node_oh3520028.1.2.3 bus2=node_oh3520029.1.2.3 switch=n length=378.628865513383 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520030 bus1=node_oh3520029.1.2.3 bus2=node_oh3520030.1.2.3 switch=n length=380.12090839624 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520031 bus1=node_oh3520030.1.2.3 bus2=node_oh3520031.1.2.3 switch=n length=380.99003267791903 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520032 bus1=node_oh3520031.1.2.3 bus2=node_oh3520032.1.2.3 switch=n length=385.19107323530295 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520033 bus1=node_oh3520032.1.2.3 bus2=node_oh3520033.1.2.3 switch=n length=374.941502103804 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520034 bus1=node_oh3520033.1.2.3 bus2=node_oh3520034.1.2.3 switch=n length=383.49297529434097 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520035 bus1=node_oh3520034.1.2.3 bus2=node_oh3520035.1.2.3 switch=n length=371.71457342963305 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520036 bus1=node_oh3520035.1.2.3 bus2=node_oh3520036.1.2.3 switch=n length=375.173669918368 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520042 bus1=node_oh3520036.1.2.3 bus2=node_oh3520042.1.2.3 switch=n length=283.918932091627 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520037 bus1=node_oh3520042.1.2.3 bus2=node_oh3520037.1.2.3 switch=n length=93.9761086658355 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520045 bus1=node_oh3520042.3 bus2=node_oh3520045.3 switch=n length=406.14947260824897 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3520038 bus1=node_oh3520037.1.2.3 bus2=node_oh3520038.1.2.3 switch=n length=376.729417619608 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520039 bus1=node_oh3520038.1.2.3 bus2=node_oh3520039.1.2.3 switch=n length=228.006142241805 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520040 bus1=node_oh3520039.1.2.3 bus2=node_oh3520040.1.2.3 switch=n length=150.614071387843 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3520044 bus1=node_oh3520039.3 bus2=node_oh3520044.3 switch=n length=351.530816429994 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3530013 bus1=node_oh3520040.1.2.3 bus2=node_oh3530013.1.2.3 switch=n length=369.68255273957 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530014 bus1=node_oh3530013.1.2.3 bus2=node_oh3530014.1.2.3 switch=n length=363.156737511378 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530015 bus1=node_oh3530014.1.2.3 bus2=node_oh3530015.1.2.3 switch=n length=366.619767197625 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530016 bus1=node_oh3530015.1.2.3 bus2=node_oh3530016.1.2.3 switch=n length=364.721590394561 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530017 bus1=node_oh3530016.1.2.3 bus2=node_oh3530017.1.2.3 switch=n length=362.410603183939 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530018 bus1=node_oh3530017.1.2.3 bus2=node_oh3530018.1.2.3 switch=n length=366.282848356113 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530019 bus1=node_oh3530018.1.2.3 bus2=node_oh3530019.1.2.3 switch=n length=366.33661023720595 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530020 bus1=node_oh3530019.1.2.3 bus2=node_oh3530020.1.2.3 switch=n length=363.332317995416 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530021 bus1=node_oh3530020.1.2.3 bus2=node_oh3530021.1.2.3 switch=n length=364.776400689549 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530022 bus1=node_oh3530021.1.2.3 bus2=node_oh3530022.1.2.3 switch=n length=366.33788365381 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530023 bus1=node_oh3530022.1.2.3 bus2=node_oh3530023.1.2.3 switch=n length=373.045344428871 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530024 bus1=node_oh3530023.1.2.3 bus2=node_oh3530024.1.2.3 switch=n length=367.322720369972 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530025 bus1=node_oh3530024.1.2.3 bus2=node_oh3530025.1.2.3 switch=n length=381.116243946656 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530026 bus1=node_oh3530025.1.2.3 bus2=node_oh3530026.1.2.3 switch=n length=363.251221608368 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530027 bus1=node_oh3530026.1.2.3 bus2=node_oh3530027.1.2.3 switch=n length=373.42781605020303 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530028 bus1=node_oh3530027.1.2.3 bus2=node_oh3530028.1.2.3 switch=n length=373.590832997824 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530029 bus1=node_oh3530028.1.2.3 bus2=node_oh3530029.1.2.3 switch=n length=374.00783855426903 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530030 bus1=node_oh3530029.1.2.3 bus2=node_oh3530030.1.2.3 switch=n length=382.539429078825 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530031 bus1=node_oh3530030.1.2.3 bus2=node_oh3530031.1.2.3 switch=n length=272.93364779732497 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530032 bus1=node_oh3530031.1.2.3 bus2=node_oh3530032.1.2.3 switch=n length=334.788492036404 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530033 bus1=node_oh3530032.1.2.3 bus2=node_oh3530033.1.2.3 switch=n length=345.68233538906196 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530034 bus1=node_oh3530033.1.2.3 bus2=node_oh3530034.1.2.3 switch=n length=347.034687747605 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530035 bus1=node_oh3530034.1.2.3 bus2=node_oh3530035.1.2.3 switch=n length=345.09530104018603 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530036 bus1=node_oh3530035.1.2.3 bus2=node_oh3530036.1.2.3 switch=n length=367.76226288178594 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530037 bus1=node_oh3530036.1.2.3 bus2=node_oh3530037.1.2.3 switch=n length=368.569573622019 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530038 bus1=node_oh3530037.1.2.3 bus2=node_oh3530038.1.2.3 switch=n length=375.42887368990097 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530039 bus1=node_oh3530038.1.2.3 bus2=node_oh3530039.1.2.3 switch=n length=332.57818629605 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530040 bus1=node_oh3530039.1.2.3 bus2=node_oh3530040.1.2.3 switch=n length=331.462568625881 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530041 bus1=node_oh3530040.1.2.3 bus2=node_oh3530041.1.2.3 switch=n length=335.959160166675 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530042 bus1=node_oh3530041.1.2.3 bus2=node_oh3530042.1.2.3 switch=n length=383.833007960611 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530043 bus1=node_oh3530042.1.2.3 bus2=node_oh3530043.1.2.3 switch=n length=363.602301697759 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3530044 bus1=node_oh3530043.1.2.3 bus2=node_oh3530044.1.2.3 switch=n length=377.729493818122 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540040 bus1=node_oh3530044.1.2.3 bus2=node_oh3540040.1.2.3 switch=n length=377.588017288666 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540041 bus1=node_oh3540040.1.2.3 bus2=node_oh3540041.1.2.3 switch=n length=370.583899542367 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540042 bus1=node_oh3540041.1.2.3 bus2=node_oh3540042.1.2.3 switch=n length=379.893469409434 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540043 bus1=node_oh3540042.1.2.3 bus2=node_oh3540043.1.2.3 switch=n length=379.62368327072403 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540044 bus1=node_oh3540043.1.2.3 bus2=node_oh3540044.1.2.3 switch=n length=382.673795810569 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540045 bus1=node_oh3540044.1.2.3 bus2=node_oh3540045.1.2.3 switch=n length=376.607061139201 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540046 bus1=node_oh3540045.1.2.3 bus2=node_oh3540046.1.2.3 switch=n length=377.855856114577 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540047 bus1=node_oh3540046.1.2.3 bus2=node_oh3540047.1.2.3 switch=n length=353.48908908192703 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540048 bus1=node_oh3540047.1.2.3 bus2=node_oh3540048.1.2.3 switch=n length=370.041232432389 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540049 bus1=node_oh3540048.1.2.3 bus2=node_oh3540049.1.2.3 switch=n length=370.458986258795 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540050 bus1=node_oh3540049.1.2.3 bus2=node_oh3540050.1.2.3 switch=n length=377.99644508926104 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540051 bus1=node_oh3540050.1.2.3 bus2=node_oh3540051.1.2.3 switch=n length=376.961354119874 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540052 bus1=node_oh3540051.1.2.3 bus2=node_oh3540052.1.2.3 switch=n length=372.69507133843905 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540053 bus1=node_oh3540052.1.2.3 bus2=node_oh3540053.1.2.3 switch=n length=381.10986237569705 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540054 bus1=node_oh3540053.1.2.3 bus2=node_oh3540054.1.2.3 switch=n length=368.49814992766403 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540002 bus1=node_oh3540054.1.2.3 bus2=node_oh3540002.1.2.3 switch=n length=439.96575332621904 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540003 bus1=node_oh3540002.1.2.3 bus2=node_oh3540003.1.2.3 switch=n length=268.047196590324 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3540067 bus1=node_oh3540003.1.2.3 bus2=node_oh3540067.1.2.3 switch=n length=384.780266905767 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3540004 bus1=node_oh3540067.1.2.3 bus2=node_oh3540004.1.2.3 switch=n length=578.466350620359 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3540006 bus1=node_oh3540068.1 bus2=node_oh3540006.1 switch=n length=251.859988287087 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540005 bus1=node_oh3540068.1.2.3 bus2=node_oh3540005.1.2.3 switch=n length=381.71673895702105 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3540007 bus1=node_oh3540006.1 bus2=node_oh3540007.1 switch=n length=319.086584487631 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540009 bus1=node_oh3540005.1.2.3 bus2=node_oh3540009.1.2.3 switch=n length=428.92178124842695 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3540034 bus1=node_oh3540009.1.2.3 bus2=node_oh3540034.1.2.3 switch=n length=519.7896508753299 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3540032 bus1=node_oh3540009.1.2.3 bus2=node_oh3540032.1.2.3 switch=n length=410.150352046327 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540035 bus1=node_oh3540034.1.2.3 bus2=node_oh3540035.1.2.3 switch=n length=14.8864636498751 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3540036 bus1=node_sw3540002.1.2.3 bus2=node_oh3540036.1.2.3 switch=n length=521.2204957598179 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3540064 bus1=node_oh3540063.1.2.3 bus2=node_oh3540064.1.2.3 switch=n length=545.110347085675 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3540065 bus1=node_oh3540064.1.2.3 bus2=node_oh3540065.1.2.3 switch=n length=498.05133390050696 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3540066 bus1=node_oh3540065.1.2.3 bus2=node_oh3540066.1.2.3 switch=n length=523.423732744292 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550007 bus1=node_oh3540066.1.2.3 bus2=node_oh3550007.1.2.3 switch=n length=440.214134484635 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550008 bus1=node_oh3550007.1.2.3 bus2=node_oh3550008.1.2.3 switch=n length=448.131469214088 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550009 bus1=node_oh3550008.1.2.3 bus2=node_oh3550009.1.2.3 switch=n length=527.61878899442 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550010 bus1=node_oh3550009.1.2.3 bus2=node_oh3550010.1.2.3 switch=n length=518.3255757727901 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550011 bus1=node_oh3550010.1.2.3 bus2=node_oh3550011.1.2.3 switch=n length=531.463572881403 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550012 bus1=node_oh3550011.1.2.3 bus2=node_oh3550012.1.2.3 switch=n length=531.304848556937 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550013 bus1=node_oh3550012.1.2.3 bus2=node_oh3550013.1.2.3 switch=n length=522.803452169058 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550014 bus1=node_oh3550013.1.2.3 bus2=node_oh3550014.1.2.3 switch=n length=528.237469799436 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550015 bus1=node_oh3550014.1.2.3 bus2=node_oh3550015.1.2.3 switch=n length=528.794541953687 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550016 bus1=node_oh3550015.1.2.3 bus2=node_oh3550016.1.2.3 switch=n length=526.293050020398 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550017 bus1=node_oh3550016.1.2.3 bus2=node_oh3550017.1.2.3 switch=n length=524.7099991425911 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550001 bus1=node_oh3550017.1.2.3 bus2=node_oh3550001.1.2.3 switch=n length=631.818315657266 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550003 bus1=node_oh3550001.1.2.3 bus2=node_oh3550003.1.2.3 switch=n length=506.01534462899497 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550018 bus1=node_oh3550003.1.2.3 bus2=node_oh3550018.1.2.3 switch=n length=547.411948170564 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550019 bus1=node_oh3550003.3 bus2=node_oh3550019.3 switch=n length=703.3126361013279 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3550004 bus1=node_oh3550018.1.2.3 bus2=node_oh3550004.1.2.3 switch=n length=531.513172743655 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550020 bus1=node_oh3550004.1.2.3 bus2=node_oh3550020.1.2.3 switch=n length=413.16457169025705 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550021 bus1=node_oh3550020.1.2.3 bus2=node_oh3550021.1.2.3 switch=n length=441.992175609374 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550022 bus1=node_oh3550021.1.2.3 bus2=node_oh3550022.1.2.3 switch=n length=527.6167292648059 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550023 bus1=node_oh3550022.1.2.3 bus2=node_oh3550023.1.2.3 switch=n length=529.2420562465779 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550024 bus1=node_oh3550023.1.2.3 bus2=node_oh3550024.1.2.3 switch=n length=521.927113110477 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550025 bus1=node_oh3550024.1.2.3 bus2=node_oh3550025.1.2.3 switch=n length=415.27509737522695 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550026 bus1=node_oh3550025.1.2.3 bus2=node_oh3550026.1.2.3 switch=n length=446.98411358795306 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3550027 bus1=node_oh3550026.1.2.3 bus2=node_oh3550027.1.2.3 switch=n length=393.753878711028 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560023 bus1=node_oh3550027.1.2.3 bus2=node_oh3560023.1.2.3 switch=n length=518.061899486944 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560024 bus1=node_oh3560023.1.2.3 bus2=node_oh3560024.1.2.3 switch=n length=522.0747444572361 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560025 bus1=node_oh3560024.1.2.3 bus2=node_oh3560025.1.2.3 switch=n length=532.2638357994219 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560026 bus1=node_oh3560025.1.2.3 bus2=node_oh3560026.1.2.3 switch=n length=522.8745572314621 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560027 bus1=node_oh3560026.1.2.3 bus2=node_oh3560027.1.2.3 switch=n length=529.8033454972099 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560028 bus1=node_oh3560027.1.2.3 bus2=node_oh3560028.1.2.3 switch=n length=531.459169645306 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560029 bus1=node_oh3560028.1.2.3 bus2=node_oh3560029.1.2.3 switch=n length=520.263389640324 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560030 bus1=node_oh3560029.1.2.3 bus2=node_oh3560030.1.2.3 switch=n length=520.225855758709 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560031 bus1=node_oh3560030.1.2.3 bus2=node_oh3560031.1.2.3 switch=n length=531.384031092463 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560032 bus1=node_oh3560031.1.2.3 bus2=node_oh3560032.1.2.3 switch=n length=527.354305661799 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560033 bus1=node_oh3560032.1.2.3 bus2=node_oh3560033.1.2.3 switch=n length=587.259637043025 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560034 bus1=node_oh3560033.1.2.3 bus2=node_oh3560034.1.2.3 switch=n length=602.001837621667 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560002 bus1=node_oh3560034.1.2.3 bus2=node_oh3560002.1.2.3 switch=n length=189.68237266564302 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560003 bus1=node_oh3560002.1.2.3 bus2=node_oh3560003.1.2.3 switch=n length=222.713607352597 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560004 bus1=node_oh3560003.1.2.3 bus2=node_oh3560004.1.2.3 switch=n length=353.038538689344 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560005 bus1=node_oh3560004.1.2.3 bus2=node_oh3560005.1.2.3 switch=n length=523.413995323079 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560006 bus1=node_oh3560005.1.2.3 bus2=node_oh3560006.1.2.3 switch=n length=525.114565975953 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560007 bus1=node_oh3560006.1.2.3 bus2=node_oh3560007.1.2.3 switch=n length=1133.22305880168 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560008 bus1=node_oh3560007.1.2.3 bus2=node_oh3560008.1.2.3 switch=n length=528.76781520808 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560009 bus1=node_oh3560008.3 bus2=node_oh3560009.3 switch=n length=468.72743465678 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3560010 bus1=node_oh3560008.1.2.3 bus2=node_oh3560010.1.2.3 switch=n length=535.818967656111 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560011 bus1=node_oh3560010.1.2.3 bus2=node_oh3560011.1.2.3 switch=n length=507.79940153572096 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560016 bus1=node_oh3560011.1.2.3 bus2=node_oh3560016.1.2.3 switch=n length=538.569999999832 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570001 bus1=node_oh3560016.1.2.3 bus2=node_oh3570001.1.2.3 switch=n length=521.870433728629 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3560017 bus1=node_oh3560016.3 bus2=node_oh3560017.3 switch=n length=439.52297835250704 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570003 bus1=node_oh3570001.1.2.3 bus2=node_oh3570003.1.2.3 switch=n length=632.8314613703201 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570005 bus1=node_oh3570003.1.2.3 bus2=node_oh3570005.1.2.3 switch=n length=166.401077219968 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570006 bus1=node_sw3570002.1.2.3 bus2=node_oh3570006.1.2.3 switch=n length=174.97731538685198 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570046 bus1=node_oh3570044.1.2.3 bus2=node_oh3570046.1.2.3 switch=n length=380.19246836300795 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570047 bus1=node_oh3570046.1.2.3 bus2=node_oh3570047.1.2.3 switch=n length=449.666140709009 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570048 bus1=node_oh3570047.1.2.3 bus2=node_oh3570048.1.2.3 switch=n length=542.988622348552 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570049 bus1=node_oh3570048.1.2.3 bus2=node_oh3570049.1.2.3 switch=n length=514.264404465242 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570051 bus1=node_oh3570049.1.2.3 bus2=node_oh3570051.1.2.3 switch=n length=502.19517570357397 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570052 bus1=node_oh3570051.1.2.3 bus2=node_oh3570052.1.2.3 switch=n length=524.240512837363 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570053 bus1=node_oh3570052.1.2.3 bus2=node_oh3570053.1.2.3 switch=n length=532.9661482683119 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570054 bus1=node_oh3570053.1.2.3 bus2=node_oh3570054.1.2.3 switch=n length=528.981868970914 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570055 bus1=node_oh3570054.1.2.3 bus2=node_oh3570055.1.2.3 switch=n length=540.6820807093401 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570057 bus1=node_oh3570056.1.2.3 bus2=node_oh3570057.1.2.3 switch=n length=483.070953898145 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570058 bus1=node_oh3570057.3 bus2=node_oh3570058.3 switch=n length=71.40495010857092 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570068 bus1=node_oh3570057.1.2.3 bus2=node_oh3570068.1.2.3 switch=n length=516.207166164857 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570076 bus1=node_oh3570075.3 bus2=node_oh3570076.3 switch=n length=301.329695350434 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570077 bus1=node_oh3570076.3 bus2=node_oh3570077.3 switch=n length=401.117452125914 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570078 bus1=node_oh3570077.3 bus2=node_oh3570078.3 switch=n length=456.953197603454 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570079 bus1=node_oh3570078.3 bus2=node_oh3570079.3 switch=n length=447.139041574322 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570059 bus1=node_oh3570079.3 bus2=node_oh3570059.3 switch=n length=450.736933143981 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570080 bus1=node_oh3570059.3 bus2=node_oh3570080.3 switch=n length=457.527522669268 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570082 bus1=node_oh3570080.3 bus2=node_oh3570082.3 switch=n length=318.650581358375 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570081 bus1=node_oh3570080.3 bus2=node_oh3570081.3 switch=n length=447.955444212974 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570060 bus1=node_oh3570082.3 bus2=node_oh3570060.3 switch=n length=308.365045522332 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570063 bus1=node_oh3570081.3 bus2=node_oh3570063.3 switch=n length=452.81871880468697 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570065 bus1=node_oh3570063.3 bus2=node_oh3570065.3 switch=n length=535.592422370059 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570069 bus1=node_oh3570068.1.2.3 bus2=node_oh3570069.1.2.3 switch=n length=520.577966591045 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570070 bus1=node_oh3570069.1.2.3 bus2=node_oh3570070.1.2.3 switch=n length=460.27011830013197 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570071 bus1=node_oh3570070.1.2.3 bus2=node_oh3570071.1.2.3 switch=n length=445.985675666813 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3570072 bus1=node_oh3570071.1.2.3 bus2=node_oh3570072.1.2.3 switch=n length=464.365695976651 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 

new line.oh3570073 bus1=node_oh3570072.1.2.3 bus2=node_oh3570073.1.2.3 switch=n length=476.47594409369003 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 

new line.oh3570074 bus1=node_oh3570073.1.2.3 bus2=node_oh3570074.1.2.3 switch=n length=472.15402677530096 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580001 bus1=node_oh3570074.1.2.3 bus2=node_oh3580001.1.2.3 switch=n length=446.17121209232397 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580004 bus1=node_oh3580001.1.2.3 bus2=node_oh3580004.1.2.3 switch=n length=534.675187847641 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580010 bus1=node_oh3580004.1.2.3 bus2=node_oh3580010.1.2.3 switch=n length=530.080058953437 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580012 bus1=node_oh3580010.1.2.3 bus2=node_oh3580012.1.2.3 switch=n length=538.013319723602 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580013 bus1=node_oh3580012.1.2.3 bus2=node_oh3580013.1.2.3 switch=n length=532.927303203654 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580014 bus1=node_oh3580013.1.2.3 bus2=node_oh3580014.1.2.3 switch=n length=525.935385099897 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580015 bus1=node_oh3580014.1.2.3 bus2=node_oh3580015.1.2.3 switch=n length=556.16224431357 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580017 bus1=node_oh3580015.1.2.3 bus2=node_oh3580017.1.2.3 switch=n length=606.7941715277469 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580018 bus1=node_oh3580017.1.2.3 bus2=node_oh3580018.1.2.3 switch=n length=605.083109994065 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580019 bus1=node_oh3580018.1.2.3 bus2=node_oh3580019.1.2.3 switch=n length=626.374259528478 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580020 bus1=node_oh3580019.1.2.3 bus2=node_oh3580020.1.2.3 switch=n length=449.87368149303904 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580023 bus1=node_oh3580020.1.2.3 bus2=node_oh3580023.1.2.3 switch=n length=626.780453827354 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580024 bus1=node_oh3580023.1.2.3 bus2=node_oh3580024.1.2.3 switch=n length=449.290763871032 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580025 bus1=node_oh3580024.1.2.3 bus2=node_oh3580025.1.2.3 switch=n length=446.35623900656304 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580026 bus1=node_oh3580025.1.2.3 bus2=node_oh3580026.1.2.3 switch=n length=451.400439742706 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580027 bus1=node_oh3580026.1.2.3 bus2=node_oh3580027.1.2.3 switch=n length=528.9192022418521 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580028 bus1=node_oh3580027.1.2.3 bus2=node_oh3580028.1.2.3 switch=n length=539.630818708383 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580029 bus1=node_oh3580028.1.2.3 bus2=node_oh3580029.1.2.3 switch=n length=441.543713011727 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580030 bus1=node_oh3580029.1.2.3 bus2=node_oh3580030.1.2.3 switch=n length=494.623770759036 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580031 bus1=node_oh3580030.1.2.3 bus2=node_oh3580031.1.2.3 switch=n length=427.66551053366 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580032 bus1=node_oh3580031.1.2.3 bus2=node_oh3580032.1.2.3 switch=n length=507.746339228505 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580033 bus1=node_oh3580032.1.2.3 bus2=node_oh3580033.1.2.3 switch=n length=529.987503249028 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3580034 bus1=node_oh3580033.1.2.3 bus2=node_oh3580034.1.2.3 switch=n length=527.725319839682 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3480001 bus1=node_oh3580034.1.2.3 bus2=node_oh3480001.1.2.3 switch=n length=522.630160821241 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3480002 bus1=node_oh3480001.1.2.3 bus2=node_oh3480002.1.2.3 switch=n length=506.527910879442 units=ft geometry=4a-cwc:4a-cwc:3 enabled=true phases=3 
new line.oh3490001 bus1=node_oh3480002.1 bus2=node_oh3490001.1 switch=n length=407.318667016427 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3490002 bus1=node_oh3480002.2 bus2=node_oh3490002.2 switch=n length=406.085692557748 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3490003 bus1=node_oh3480002.3 bus2=node_oh3490003.3 switch=n length=409.710329989567 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570017 bus1=node_oh3570016.3 bus2=node_oh3570017.3 switch=n length=398.10235731516195 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570018 bus1=node_oh3570017.3 bus2=node_oh3570018.3 switch=n length=573.133216015386 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570019 bus1=node_oh3570018.3 bus2=node_oh3570019.3 switch=n length=574.480959823678 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570020 bus1=node_oh3570019.3 bus2=node_oh3570020.3 switch=n length=216.884366656694 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570022 bus1=node_oh3570019.3 bus2=node_oh3570022.3 switch=n length=572.420283794971 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570023 bus1=node_oh3570022.3 bus2=node_oh3570023.3 switch=n length=571.870005595789 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570026 bus1=node_oh3570023.3 bus2=node_oh3570026.3 switch=n length=573.690184420072 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570024 bus1=node_oh3570023.3 bus2=node_oh3570024.3 switch=n length=202.701941036712 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570027 bus1=node_oh3570026.3 bus2=node_oh3570027.3 switch=n length=490.02016325863406 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570028 bus1=node_oh3570027.3 bus2=node_oh3570028.3 switch=n length=201.365187160047 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570083 bus1=node_oh3570027.3 bus2=node_oh3570083.3 switch=n length=536.286448924482 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570084 bus1=node_oh3570083.3 bus2=node_oh3570084.3 switch=n length=498.532664727226 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570085 bus1=node_oh3570084.3 bus2=node_oh3570085.3 switch=n length=854.120014986063 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570086 bus1=node_oh3570085.3 bus2=node_oh3570086.3 switch=n length=496.750966682502 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570087 bus1=node_oh3570086.3 bus2=node_oh3570087.3 switch=n length=502.313899966982 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570088 bus1=node_oh3570087.3 bus2=node_oh3570088.3 switch=n length=569.308223724244 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570030 bus1=node_oh3570088.3 bus2=node_oh3570030.3 switch=n length=573.111369717823 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570091 bus1=node_oh3570035.3 bus2=node_oh3570091.3 switch=n length=568.6859893648909 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570092 bus1=node_oh3570091.3 bus2=node_oh3570092.3 switch=n length=67.75075571534161 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570094 bus1=node_oh3570093.3 bus2=node_oh3570094.3 switch=n length=571.9265156468219 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570036 bus1=node_oh3570094.3 bus2=node_oh3570036.3 switch=n length=258.433806612203 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570037 bus1=node_sw3570004.3 bus2=node_oh3570037.3 switch=n length=304.320851733656 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570040 bus1=node_oh3570037.3 bus2=node_oh3570040.3 switch=n length=385.97001178867697 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570038 bus1=node_oh3570037.3 bus2=node_oh3570038.3 switch=n length=344.95388967219003 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570043 bus1=node_oh3570042.3 bus2=node_oh3570043.3 switch=n length=356.15439826022003 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670001 bus1=node_oh3570043.3 bus2=node_oh3670001.3 switch=n length=210.301717777149 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670004 bus1=node_oh3670002.3 bus2=node_oh3670004.3 switch=n length=189.59025344131902 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670005 bus1=node_oh3670004.3 bus2=node_oh3670005.3 switch=n length=564.410221470313 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670008 bus1=node_oh3670005.3 bus2=node_oh3670008.3 switch=n length=558.701398333625 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670012 bus1=node_oh3670010.3 bus2=node_oh3670012.3 switch=n length=314.302329135546 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670014 bus1=node_oh3670012.3 bus2=node_oh3670014.3 switch=n length=332.09016396138696 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670013 bus1=node_oh3670012.3 bus2=node_oh3670013.3 switch=n length=447.099451241054 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670017 bus1=node_oh3670016.3 bus2=node_oh3670017.3 switch=n length=332.746068045871 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670020 bus1=node_oh3670017.3 bus2=node_oh3670020.3 switch=n length=174.31124949336498 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670021 bus1=node_sw3670002.3 bus2=node_oh3670021.3 switch=n length=93.9300431173728 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670052 bus1=node_oh3670051.3 bus2=node_oh3670052.3 switch=n length=574.640226315692 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670053 bus1=node_oh3670052.3 bus2=node_oh3670053.3 switch=n length=338.567307340838 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670054 bus1=node_oh3670053.3 bus2=node_oh3670054.3 switch=n length=231.96565694081298 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670033 bus1=node_oh3670054.3 bus2=node_oh3670033.3 switch=n length=354.810456723061 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670035 bus1=node_oh3670034.3 bus2=node_oh3670035.3 switch=n length=574.851944851873 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670055 bus1=node_oh3670036.3 bus2=node_oh3670055.3 switch=n length=495.053240369097 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660013 bus1=node_oh3670055.3 bus2=node_oh3660013.3 switch=n length=503.250097069167 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660014 bus1=node_oh3660013.3 bus2=node_oh3660014.3 switch=n length=498.712346448209 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660015 bus1=node_oh3660014.3 bus2=node_oh3660015.3 switch=n length=506.334135724728 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660008 bus1=node_oh3660015.3 bus2=node_oh3660008.3 switch=n length=514.881602312489 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660016 bus1=node_oh3660008.3 bus2=node_oh3660016.3 switch=n length=122.09426071691999 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660010 bus1=node_oh3660008.3 bus2=node_oh3660010.3 switch=n length=267.923657970062 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660017 bus1=node_oh3660016.3 bus2=node_oh3660017.3 switch=n length=473.992483062742 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660018 bus1=node_oh3660017.3 bus2=node_oh3660018.3 switch=n length=447.610555393702 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660019 bus1=node_oh3660018.3 bus2=node_oh3660019.3 switch=n length=438.757122449311 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660020 bus1=node_oh3660019.3 bus2=node_oh3660020.3 switch=n length=439.403305631737 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660021 bus1=node_oh3660020.3 bus2=node_oh3660021.3 switch=n length=438.660912437024 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660011 bus1=node_oh3660010.3 bus2=node_oh3660011.3 switch=n length=217.022880360486 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660012 bus1=node_oh3660011.3 bus2=node_oh3660012.3 switch=n length=537.329609550946 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670038 bus1=node_oh3670037.3 bus2=node_oh3670038.3 switch=n length=506.08219806673304 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670040 bus1=node_oh3670039.3 bus2=node_oh3670040.3 switch=n length=494.171559278676 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670042 bus1=node_oh3670040.3 bus2=node_oh3670042.3 switch=n length=452.445013786151 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670043 bus1=node_oh3670042.3 bus2=node_oh3670043.3 switch=n length=592.642746517766 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670044 bus1=node_oh3670043.3 bus2=node_oh3670044.3 switch=n length=465.217043647334 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670045 bus1=node_oh3670044.3 bus2=node_oh3670045.3 switch=n length=521.1796144324829 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670046 bus1=node_oh3670045.3 bus2=node_oh3670046.3 switch=n length=541.711031916505 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670047 bus1=node_oh3670046.3 bus2=node_oh3670047.3 switch=n length=517.1781760669841 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670048 bus1=node_oh3670047.3 bus2=node_oh3670048.3 switch=n length=601.984914844257 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670049 bus1=node_sw3670004.3 bus2=node_oh3670049.3 switch=n length=642.757960355101 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670056 bus1=node_oh3670049.3 bus2=node_oh3670056.3 switch=n length=687.960699822303 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770111 bus1=node_oh3670056.3 bus2=node_oh3770111.3 switch=n length=1878.33802495724 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770112 bus1=node_oh3770111.3 bus2=node_oh3770112.3 switch=n length=719.1492365982491 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770113 bus1=node_oh3770112.3 bus2=node_oh3770113.3 switch=n length=270.0657479208 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770114 bus1=node_oh3770113.3 bus2=node_oh3770114.3 switch=n length=1043.12721584839 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh_3_58_8_4_0001 bus1=node_oh3770114.3 bus2=node_oh_3_58_8_4_0001.3 switch=n length=157.749559595453 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770115 bus1=node_oh_3_58_8_4_0001.3 bus2=node_oh3770115.3 switch=n length=566.53162674314 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770001 bus1=node_oh_3_58_8_4_0001.3 bus2=node_oh3770001.3 switch=n length=652.940529604228 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770002 bus1=node_oh3770001.3 bus2=node_oh3770002.3 switch=n length=400.563320587407 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770003 bus1=node_oh3770001.3 bus2=node_oh3770003.3 switch=n length=1088.82152816716 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770010 bus1=node_oh3770003.3 bus2=node_oh3770010.3 switch=n length=170.392746617807 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770011 bus1=node_oh3770010.3 bus2=node_oh3770011.3 switch=n length=301.699106064398 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770012 bus1=node_oh3770010.3 bus2=node_oh3770012.3 switch=n length=484.708300939904 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770117 bus1=node_oh3770011.3 bus2=node_oh3770117.3 switch=n length=628.645754379986 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770032 bus1=node_oh3770011.3 bus2=node_oh3770032.3 switch=n length=239.916864142403 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770029 bus1=node_oh3770011.3 bus2=node_oh3770029.3 switch=n length=222.464687085299 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770035 bus1=node_oh3770117.3 bus2=node_oh3770035.3 switch=n length=299.466936100859 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770119 bus1=node_oh3770040.3 bus2=node_oh3770119.3 switch=n length=266.666947708231 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770041 bus1=node_oh3770119.3 bus2=node_oh3770041.3 switch=n length=375.38603117336 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770048 bus1=node_oh3770041.3 bus2=node_oh3770048.3 switch=n length=354.669362223408 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770042 bus1=node_oh3770041.3 bus2=node_oh3770042.3 switch=n length=603.8700082798599 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770050 bus1=node_oh3770048.3 bus2=node_oh3770050.3 switch=n length=153.333636231676 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770051 bus1=node_oh3770050.3 bus2=node_oh3770051.3 switch=n length=344.373833210311 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770052 bus1=node_oh3770050.3 bus2=node_oh3770052.3 switch=n length=132.37120268389998 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770058 bus1=node_oh3770051.3 bus2=node_oh3770058.3 switch=n length=103.978399680154 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770061 bus1=node_oh3770058.3 bus2=node_oh3770061.3 switch=n length=209.139175909072 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770062 bus1=node_oh3770061.3 bus2=node_oh3770062.3 switch=n length=62.736404901748294 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770068 bus1=node_oh3770062.3 bus2=node_oh3770068.3 switch=n length=167.88691015086002 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770079 bus1=node_oh3770068.3 bus2=node_oh3770079.3 switch=n length=646.62881346275 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770069 bus1=node_oh3770068.3 bus2=node_oh3770069.3 switch=n length=359.580217753908 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770084 bus1=node_oh3770079.3 bus2=node_oh3770084.3 switch=n length=166.33391295816298 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770083 bus1=node_oh3770079.3 bus2=node_oh3770083.3 switch=n length=287.77575471189203 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770085 bus1=node_oh3770084.3 bus2=node_oh3770085.3 switch=n length=253.299577575718 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770086 bus1=node_oh3770085.3 bus2=node_oh3770086.3 switch=n length=285.216191160316 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770088 bus1=node_oh3770085.3 bus2=node_oh3770088.3 switch=n length=495.41243434129206 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770092 bus1=node_oh3770088.3 bus2=node_oh3770092.3 switch=n length=592.214065351352 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770095 bus1=node_oh3770092.3 bus2=node_oh3770095.3 switch=n length=610.089083413268 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770099 bus1=node_oh3770095.3 bus2=node_oh3770099.3 switch=n length=282.405970368763 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770096 bus1=node_oh3770095.3 bus2=node_oh3770096.3 switch=n length=521.279413174934 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770103 bus1=node_oh3770099.3 bus2=node_oh3770103.3 switch=n length=506.720945886454 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770100 bus1=node_oh3770099.3 bus2=node_oh3770100.3 switch=n length=502.63927214644997 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770105 bus1=node_oh3770103.3 bus2=node_oh3770105.3 switch=n length=270.575144460798 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770104 bus1=node_oh3770103.3 bus2=node_oh3770104.3 switch=n length=564.585023269247 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770106 bus1=node_oh3770104.3 bus2=node_oh3770106.3 switch=n length=490.936605785406 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770107 bus1=node_oh3770106.3 bus2=node_oh3770107.3 switch=n length=242.747503591716 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770108 bus1=node_oh3770107.3 bus2=node_oh3770108.3 switch=n length=351.3613530256101 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770109 bus1=node_oh3770108.3 bus2=node_oh3770109.3 switch=n length=135.037986507543 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770110 bus1=node_oh3770109.3 bus2=node_oh3770110.3 switch=n length=248.70375972222303 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780001 bus1=node_oh3770110.3 bus2=node_oh3780001.3 switch=n length=578.330343748328 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780002 bus1=node_oh3780001.3 bus2=node_oh3780002.3 switch=n length=709.0026282744001 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780003 bus1=node_oh3780002.3 bus2=node_oh3780003.3 switch=n length=198.883247157542 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780004 bus1=node_oh3780003.3 bus2=node_oh3780004.3 switch=n length=664.9929853015129 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780005 bus1=node_oh3780004.3 bus2=node_oh3780005.3 switch=n length=505.0232929282 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780006 bus1=node_oh3780005.3 bus2=node_oh3780006.3 switch=n length=493.177499283846 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780015 bus1=node_oh3780006.3 bus2=node_oh3780015.3 switch=n length=146.585211054848 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780007 bus1=node_oh3780006.3 bus2=node_oh3780007.3 switch=n length=430.00259371326 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780016 bus1=node_oh3780015.3 bus2=node_oh3780016.3 switch=n length=422.980530639329 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780008 bus1=node_oh3780007.3 bus2=node_oh3780008.3 switch=n length=519.120335278778 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780009 bus1=node_oh3780008.3 bus2=node_oh3780009.3 switch=n length=342.563278971925 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780010 bus1=node_oh3780009.3 bus2=node_oh3780010.3 switch=n length=544.046362914012 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780011 bus1=node_oh3780010.3 bus2=node_oh3780011.3 switch=n length=506.380069513115 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780012 bus1=node_oh3780011.3 bus2=node_oh3780012.3 switch=n length=377.007631222368 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780013 bus1=node_oh3780012.3 bus2=node_oh3780013.3 switch=n length=697.823011156994 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780017 bus1=node_oh3780012.3 bus2=node_oh3780017.3 switch=n length=723.745365857291 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780014 bus1=node_oh3780013.3 bus2=node_oh3780014.3 switch=n length=759.314830620173 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680012 bus1=node_oh3780014.3 bus2=node_oh3680012.3 switch=n length=633.134181749734 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780019 bus1=node_oh3780014.3 bus2=node_oh3780019.3 switch=n length=856.512732012788 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680013 bus1=node_oh3680012.3 bus2=node_oh3680013.3 switch=n length=158.031511098222 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680014 bus1=node_oh3680013.3 bus2=node_oh3680014.3 switch=n length=198.613007630559 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680015 bus1=node_oh3680014.3 bus2=node_oh3680015.3 switch=n length=644.153308615234 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680016 bus1=node_oh3680015.3 bus2=node_oh3680016.3 switch=n length=302.58648697508096 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680017 bus1=node_oh3680016.3 bus2=node_oh3680017.3 switch=n length=694.115991603795 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680018 bus1=node_oh3680017.3 bus2=node_oh3680018.3 switch=n length=489.726436288686 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680001 bus1=node_oh3680018.3 bus2=node_oh3680001.3 switch=n length=587.920637586379 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680019 bus1=node_oh3680001.3 bus2=node_oh3680019.3 switch=n length=415.34095198996596 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680002 bus1=node_oh3680001.3 bus2=node_oh3680002.3 switch=n length=490.732779626653 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680007 bus1=node_oh3680001.3 bus2=node_oh3680007.3 switch=n length=291.22597346390097 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680005 bus1=node_oh3680001.3 bus2=node_oh3680005.3 switch=n length=551.1781291017251 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680006 bus1=node_oh3680019.3 bus2=node_oh3680006.3 switch=n length=416.68746573426 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680003 bus1=node_oh3680002.3 bus2=node_oh3680003.3 switch=n length=414.970642094136 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680020 bus1=node_oh3680003.3 bus2=node_oh3680020.3 switch=n length=241.91869873984902 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680021 bus1=node_oh3680020.3 bus2=node_oh3680021.3 switch=n length=457.427005105764 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680022 bus1=node_oh3680021.3 bus2=node_oh3680022.3 switch=n length=492.68128490936203 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680023 bus1=node_oh3680022.3 bus2=node_oh3680023.3 switch=n length=426.6957418349 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680024 bus1=node_oh3680022.3 bus2=node_oh3680024.3 switch=n length=499.39281142205004 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680025 bus1=node_oh3680024.3 bus2=node_oh3680025.3 switch=n length=299.948415898456 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680032 bus1=node_oh3680025.3 bus2=node_oh3680032.3 switch=n length=441.0234253415401 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680026 bus1=node_oh3680025.3 bus2=node_oh3680026.3 switch=n length=367.91657233675005 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680033 bus1=node_oh3680032.3 bus2=node_oh3680033.3 switch=n length=1250.5362608498199 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680034 bus1=node_oh3680033.3 bus2=node_oh3680034.3 switch=n length=549.47763557743 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680004 bus1=node_oh3680034.3 bus2=node_oh3680004.3 switch=n length=524.52161719046 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680027 bus1=node_oh3680026.3 bus2=node_oh3680027.3 switch=n length=465.060878702894 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680028 bus1=node_oh3680027.3 bus2=node_oh3680028.3 switch=n length=500.09826084473394 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680029 bus1=node_oh3680028.3 bus2=node_oh3680029.3 switch=n length=523.35856895641 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680030 bus1=node_oh3680029.3 bus2=node_oh3680030.3 switch=n length=404.630869064634 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680031 bus1=node_oh3680030.3 bus2=node_oh3680031.3 switch=n length=511.348115964108 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680008 bus1=node_oh3680007.3 bus2=node_oh3680008.3 switch=n length=542.749353430312 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3680009 bus1=node_oh3680008.3 bus2=node_oh3680009.3 switch=n length=309.927644781643 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3780018 bus1=node_oh3780019.3 bus2=node_oh3780018.3 switch=n length=202.04496182792198 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770101 bus1=node_oh3770100.3 bus2=node_oh3770101.3 switch=n length=327.42157999236304 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770073 bus1=node_oh3770069.3 bus2=node_oh3770073.3 switch=n length=471.594753681622 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770071 bus1=node_oh3770069.3 bus2=node_oh3770071.3 switch=n length=275.563005499611 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770072 bus1=node_oh3770069.3 bus2=node_oh3770072.3 switch=n length=286.651821204715 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770070 bus1=node_oh3770069.3 bus2=node_oh3770070.3 switch=n length=410.903465183887 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770074 bus1=node_oh3770073.3 bus2=node_oh3770074.3 switch=n length=253.94850659132598 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770075 bus1=node_oh3770071.3 bus2=node_oh3770075.3 switch=n length=403.576684782547 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770120 bus1=node_oh3770075.3 bus2=node_oh3770120.3 switch=n length=376.706841058196 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770121 bus1=node_oh3770075.3 bus2=node_oh3770121.3 switch=n length=475.95028406337195 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770122 bus1=node_oh3770121.3 bus2=node_oh3770122.3 switch=n length=359.45084921309405 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770123 bus1=node_oh3770122.3 bus2=node_oh3770123.3 switch=n length=378.424000956674 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770053 bus1=node_oh3770052.3 bus2=node_oh3770053.3 switch=n length=124.977194678332 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770044 bus1=node_oh3770042.3 bus2=node_oh3770044.3 switch=n length=165.80606744039102 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770045 bus1=node_oh3770044.3 bus2=node_oh3770045.3 switch=n length=360.661847857395 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770046 bus1=node_oh3770045.3 bus2=node_oh3770046.3 switch=n length=338.147087078817 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770033 bus1=node_oh3770032.3 bus2=node_oh3770033.3 switch=n length=219.55808092633498 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770034 bus1=node_oh3770033.3 bus2=node_oh3770034.3 switch=n length=91.9696960960096 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh3770030 bus1=node_oh3770029.3 bus2=node_oh3770030.3 switch=n length=262.93112291988 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770031 bus1=node_oh3770030.3 bus2=node_oh3770031.3 switch=n length=251.19924999891103 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770016 bus1=node_oh3770012.3 bus2=node_oh3770016.3 switch=n length=347.88685545719596 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770013 bus1=node_oh3770012.3 bus2=node_oh3770013.3 switch=n length=90.20827290219921 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770116 bus1=node_oh3770016.3 bus2=node_oh3770116.3 switch=n length=353.688548019238 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770020 bus1=node_oh3770116.3 bus2=node_oh3770020.3 switch=n length=277.636025940647 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770022 bus1=node_oh3770020.3 bus2=node_oh3770022.3 switch=n length=402.306474717876 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770021 bus1=node_oh3770020.3 bus2=node_oh3770021.3 switch=n length=205.678156837359 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770023 bus1=node_oh3770022.3 bus2=node_oh3770023.3 switch=n length=269.770708009629 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770024 bus1=node_oh3770023.3 bus2=node_oh3770024.3 switch=n length=305.667679187756 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770025 bus1=node_oh3770024.3 bus2=node_oh3770025.3 switch=n length=339.9957536499 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770026 bus1=node_oh3770025.3 bus2=node_oh3770026.3 switch=n length=200.077693159564 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770014 bus1=node_oh3770013.3 bus2=node_oh3770014.3 switch=n length=193.684743849422 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3770015 bus1=node_oh3770014.3 bus2=node_oh3770015.3 switch=n length=373.680023817253 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670030 bus1=node_oh3670023.3 bus2=node_oh3670030.3 switch=n length=377.97092216206 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670031 bus1=node_oh3670030.3 bus2=node_oh3670031.3 switch=n length=364.97099309413903 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670032 bus1=node_oh3670031.3 bus2=node_oh3670032.3 switch=n length=168.962784363857 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660001 bus1=node_oh3670032.3 bus2=node_oh3660001.3 switch=n length=259.262917710969 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660002 bus1=node_oh3660001.3 bus2=node_oh3660002.3 switch=n length=445.714994362952 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660003 bus1=node_oh3660002.3 bus2=node_oh3660003.3 switch=n length=436.764764146569 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660006 bus1=node_oh3660003.3 bus2=node_oh3660006.3 switch=n length=440.111059165613 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3660007 bus1=node_oh3660006.3 bus2=node_oh3660007.3 switch=n length=435.53623247672897 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670025 bus1=node_oh3670022.3 bus2=node_oh3670025.3 switch=n length=494.619660042028 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670026 bus1=node_oh3670025.3 bus2=node_oh3670026.3 switch=n length=511.26973898335604 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3670028 bus1=node_oh3670026.3 bus2=node_oh3670028.3 switch=n length=353.66778083377 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570096 bus1=node_oh3570095.3 bus2=node_oh3570096.3 switch=n length=367.120490438731 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570097 bus1=node_oh3570096.3 bus2=node_oh3570097.3 switch=n length=354.19360030924497 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570098 bus1=node_oh3570097.3 bus2=node_oh3570098.3 switch=n length=139.748417522369 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570099 bus1=node_oh3570098.3 bus2=node_oh3570099.3 switch=n length=206.592577068941 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570041 bus1=node_oh3570099.3 bus2=node_oh3570041.3 switch=n length=289.160413957492 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570100 bus1=node_oh3570099.3 bus2=node_oh3570100.3 switch=n length=302.901705673661 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570039 bus1=node_oh3570038.3 bus2=node_oh3570039.3 switch=n length=449.56731475944395 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570033 bus1=node_oh3570032.3 bus2=node_oh3570033.3 switch=n length=256.090270998236 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570034 bus1=node_oh3570033.3 bus2=node_oh3570034.3 switch=n length=395.817760591939 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570089 bus1=node_oh3570031.3 bus2=node_oh3570089.3 switch=n length=455.94056213492007 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570090 bus1=node_oh3570089.3 bus2=node_oh3570090.3 switch=n length=459.05543292710996 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3560035 bus1=node_oh3570090.3 bus2=node_oh3560035.3 switch=n length=463.89998070713 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3560036 bus1=node_oh3560035.3 bus2=node_oh3560036.3 switch=n length=497.810896726772 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3560037 bus1=node_oh3560036.3 bus2=node_oh3560037.3 switch=n length=439.84547388843805 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3560021 bus1=node_oh3560037.3 bus2=node_oh3560021.3 switch=n length=434.60898483575 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3560022 bus1=node_oh3560021.3 bus2=node_oh3560022.3 switch=n length=436.07591689970803 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3560038 bus1=node_oh3560001.3 bus2=node_oh3560038.3 switch=n length=335.010735499575 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570025 bus1=node_oh3570024.3 bus2=node_oh3570025.3 switch=n length=319.467060117185 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570009 bus1=node_oh3570007.1 bus2=node_oh3570009.1 switch=n length=355.281065214599 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570010 bus1=node_oh3570009.1 bus2=node_oh3570010.1 switch=n length=292.7518138287 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570012 bus1=node_oh3570011.1 bus2=node_oh3570012.1 switch=n length=498.031132862211 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570013 bus1=node_oh3570012.1 bus2=node_oh3570013.1 switch=n length=503.910278720245 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3570015 bus1=node_oh3570014.1 bus2=node_oh3570015.1 switch=n length=27.6833126627914 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470001 bus1=node_oh3570015.1 bus2=node_oh3470001.1 switch=n length=465.77092878381796 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470002 bus1=node_oh3570015.1 bus2=node_oh3470002.1 switch=n length=443.963293190073 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470003 bus1=node_oh3470001.1 bus2=node_oh3470003.1 switch=n length=485.158643126151 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470004 bus1=node_oh3470003.1 bus2=node_oh3470004.1 switch=n length=343.813561250887 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470005 bus1=node_oh3470002.1 bus2=node_oh3470005.1 switch=n length=439.739694933245 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470006 bus1=node_oh3470005.1 bus2=node_oh3470006.1 switch=n length=423.39635626669406 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470007 bus1=node_oh3470006.1 bus2=node_oh3470007.1 switch=n length=235.222041484183 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470008 bus1=node_oh3470007.1 bus2=node_oh3470008.1 switch=n length=384.737351709005 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470009 bus1=node_oh3470008.1 bus2=node_oh3470009.1 switch=n length=420.367177239171 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470010 bus1=node_oh3470009.1 bus2=node_oh3470010.1 switch=n length=430.341795553237 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470011 bus1=node_oh3470010.1 bus2=node_oh3470011.1 switch=n length=390.15119902409697 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470012 bus1=node_oh3470011.1 bus2=node_oh3470012.1 switch=n length=343.431815649155 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470013 bus1=node_oh3470012.1 bus2=node_oh3470013.1 switch=n length=230.653867082174 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470014 bus1=node_oh3470013.1 bus2=node_oh3470014.1 switch=n length=393.448263562237 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470015 bus1=node_oh3470014.1 bus2=node_oh3470015.1 switch=n length=340.001944847378 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3470016 bus1=node_oh3470015.1 bus2=node_oh3470016.1 switch=n length=433.62374865761 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3560018 bus1=node_oh3560017.3 bus2=node_oh3560018.3 switch=n length=388.52224672478894 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3560019 bus1=node_oh3560018.3 bus2=node_oh3560019.3 switch=n length=370.731116848853 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3560020 bus1=node_oh3560019.3 bus2=node_oh3560020.3 switch=n length=481.979257022468 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3550005 bus1=node_oh3550019.3 bus2=node_oh3550005.3 switch=n length=402.148867087773 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540038 bus1=node_oh3540037.3 bus2=node_oh3540038.3 switch=n length=474.732511631597 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540039 bus1=node_oh3540038.3 bus2=node_oh3540039.3 switch=n length=669.7510589017099 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540031 bus1=node_oh3540039.3 bus2=node_oh3540031.3 switch=n length=361.030984404492 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540057 bus1=node_oh3540031.3 bus2=node_oh3540057.3 switch=n length=227.15765670547995 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540058 bus1=node_oh3540057.3 bus2=node_oh3540058.3 switch=n length=307.641534907219 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540059 bus1=node_oh3540058.3 bus2=node_oh3540059.3 switch=n length=501.60268679507993 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540060 bus1=node_oh3540059.3 bus2=node_oh3540060.3 switch=n length=510.460325588453 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540061 bus1=node_oh3540060.3 bus2=node_oh3540061.3 switch=n length=498.28347644687403 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540062 bus1=node_oh3540061.3 bus2=node_oh3540062.3 switch=n length=501.097685586428 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3640001 bus1=node_oh3540062.3 bus2=node_oh3640001.3 switch=n length=505.044295978114 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3640002 bus1=node_oh3640001.3 bus2=node_oh3640002.3 switch=n length=500.94029105268 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3640003 bus1=node_oh3640002.3 bus2=node_oh3640003.3 switch=n length=500.91011179661103 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3640004 bus1=node_oh3640003.3 bus2=node_oh3640004.3 switch=n length=555.301330270271 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3640005 bus1=node_oh3640004.3 bus2=node_oh3640005.3 switch=n length=535.566403912818 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540055 bus1=node_oh3540032.1.2.3 bus2=node_oh3540055.1.2.3 switch=n length=468.96994370660104 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540056 bus1=node_oh3540055.1.2.3 bus2=node_oh3540056.1.2.3 switch=n length=466.661916701873 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540010 bus1=node_oh3540056.1.2.3 bus2=node_oh3540010.1.2.3 switch=n length=483.08639579276496 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540011 bus1=node_oh3540010.1.2.3 bus2=node_oh3540011.1.2.3 switch=n length=467.288569087733 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540012 bus1=node_oh3540011.1.2.3 bus2=node_oh3540012.1.2.3 switch=n length=470.49666523785896 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540013 bus1=node_oh3540012.1.2.3 bus2=node_oh3540013.1.2.3 switch=n length=497.807590942477 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540014 bus1=node_oh3540013.1.2.3 bus2=node_oh3540014.1.2.3 switch=n length=256.686340111865 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540015 bus1=node_oh3540014.1.2.3 bus2=node_oh3540015.1.2.3 switch=n length=242.588482826299 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540016 bus1=node_oh3540015.1.2.3 bus2=node_oh3540016.1.2.3 switch=n length=496.675480570575 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540017 bus1=node_oh3540016.1.2.3 bus2=node_oh3540017.1.2.3 switch=n length=499.909754355866 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540018 bus1=node_oh3540017.1.2.3 bus2=node_oh3540018.1.2.3 switch=n length=417.272194370421 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540019 bus1=node_oh3540018.1.2.3 bus2=node_oh3540019.1.2.3 switch=n length=598.345301752129 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540020 bus1=node_oh3540019.1.2.3 bus2=node_oh3540020.1.2.3 switch=n length=516.094958801334 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540021 bus1=node_oh3540020.1.2.3 bus2=node_oh3540021.1.2.3 switch=n length=466.08483626895304 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540022 bus1=node_oh3540021.1.2.3 bus2=node_oh3540022.1.2.3 switch=n length=499.313576923419 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540023 bus1=node_oh3540022.3 bus2=node_oh3540023.3 switch=n length=247.393032440263 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3540026 bus1=node_oh3540022.1.2.3 bus2=node_oh3540026.1.2.3 switch=n length=515.4230340216599 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540028 bus1=node_oh3540027.1.2.3 bus2=node_oh3540028.1.2.3 switch=n length=502.688726748612 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540029 bus1=node_oh3540028.1.2.3 bus2=node_oh3540029.1.2.3 switch=n length=495.646027927051 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540030 bus1=node_oh3540029.1.2.3 bus2=node_oh3540030.1.2.3 switch=n length=343.38002300666903 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3540033 bus1=node_oh3540001.3 bus2=node_oh3540033.3 switch=n length=10.938036504683001 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh3520046 bus1=node_oh3520044.3 bus2=node_oh3520046.3 switch=n length=302.954472157083 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3520047 bus1=node_oh3520046.3 bus2=node_oh3520047.3 switch=n length=140.026018296645 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3530045 bus1=node_oh3520047.3 bus2=node_oh3530045.3 switch=n length=248.2791235687 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3530046 bus1=node_oh3530045.3 bus2=node_oh3530046.3 switch=n length=396.43473472929395 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3530002 bus1=node_oh3530046.3 bus2=node_oh3530002.3 switch=n length=107.210516741791 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3530007 bus1=node_oh3530003.3 bus2=node_oh3530007.3 switch=n length=315.069690651793 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3520004 bus1=node_oh3530003.3 bus2=node_oh3520004.3 switch=n length=658.7482091620291 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3530008 bus1=node_oh3530007.3 bus2=node_oh3530008.3 switch=n length=646.659856493228 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3530010 bus1=node_oh3530009.3 bus2=node_oh3530010.3 switch=n length=335.51422622604696 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3530012 bus1=node_oh3530010.3 bus2=node_oh3530012.3 switch=n length=510.47431218423895 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3530011 bus1=node_oh3530010.3 bus2=node_oh3530011.3 switch=n length=300.784520379604 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3530001 bus1=node_oh3530011.3 bus2=node_oh3530001.3 switch=n length=289.653416344419 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3630001 bus1=node_oh3530001.3 bus2=node_oh3630001.3 switch=n length=314.223359093625 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3520049 bus1=node_oh3520004.3 bus2=node_oh3520049.3 switch=n length=150.203570197254 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3530004 bus1=node_oh3520004.3 bus2=node_oh3530004.3 switch=n length=256.590791144344 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3620001 bus1=node_oh3520002.3 bus2=node_oh3620001.3 switch=n length=502.627747443331 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh3620002 bus1=node_oh3620001.3 bus2=node_oh3620002.3 switch=n length=484.11747086851 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh_3_45_14_1_0001 bus1=node_oh3610023.1.2.3 bus2=node_oh_3_45_14_1_0001.1.2.3 switch=n length=249.24040093972198 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_14_1_0002 bus1=node_oh_3_45_14_1_0004.1.2.3 bus2=node_oh_3_45_14_1_0002.1.2.3 switch=n length=46.4198674348596 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_14_1_0003 bus1=node_oh_3_45_14_1_0002.1.2.3 bus2=node_oh_3_45_14_1_0003.1.2.3 switch=n length=486.392666667405 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug_3_45_14_1_0001 bus1=node_oh_3_45_14_1_0002.1.2.3 bus2=node_ug_3_45_14_1_0001.1.2.3 switch=n length=11.484935971253801 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.oh4300189 bus1=node_oh4303154.1.2.3 bus2=node_oh4300189.1.2.3 switch=n length=628.037017459784 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610001 bus1=node_oh4300189.1.2.3 bus2=node_oh3610001.1.2.3 switch=n length=263.059162357069 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303169 bus1=node_oh4300189.1.2.3 bus2=node_oh4303169.1.2.3 switch=n length=356.95733540567903 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610025 bus1=node_oh3610001.1.2.3 bus2=node_oh3610025.1.2.3 switch=n length=264.304778995934 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh3610028 bus1=node_oh3610025.2 bus2=node_oh3610028.2 switch=n length=165.746301617905 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh3610029 bus1=node_oh3610028.2 bus2=node_oh3610029.2 switch=n length=265.520064966697 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4303158 bus1=node_oh4303155.1.2.3 bus2=node_oh4303158.1.2.3 switch=n length=347.697106818796 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303161 bus1=node_oh4303158.1.2.3 bus2=node_oh4303161.1.2.3 switch=n length=407.913618919534 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300193 bus1=node_oh4303161.1.2.3 bus2=node_oh4300193.1.2.3 switch=n length=1776.46651499546 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303163 bus1=node_oh4303161.2 bus2=node_oh4303163.2 switch=n length=329.592617939099 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300195 bus1=node_oh4300193.1.2.3 bus2=node_oh4300195.1.2.3 switch=n length=403.542248717361 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300196 bus1=node_oh4300195.1.2.3 bus2=node_oh4300196.1.2.3 switch=n length=390.80933778504306 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300197 bus1=node_oh4300196.1.2.3 bus2=node_oh4300197.1.2.3 switch=n length=395.861473245397 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300199 bus1=node_oh4300197.1.2.3 bus2=node_oh4300199.1.2.3 switch=n length=411.299301482526 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303098 bus1=node_oh4300199.1.2.3 bus2=node_oh4303098.1.2.3 switch=n length=340.794211952146 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303099 bus1=node_oh4303098.1.2.3 bus2=node_oh4303099.1.2.3 switch=n length=294.601004920146 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303100 bus1=node_oh4303099.1.2.3 bus2=node_oh4303100.1.2.3 switch=n length=428.986478691464 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303101 bus1=node_oh4303100.1.2.3 bus2=node_oh4303101.1.2.3 switch=n length=219.406665349909 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303102 bus1=node_oh4303101.1.2.3 bus2=node_oh4303102.1.2.3 switch=n length=240.48110196016603 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303103 bus1=node_oh4303102.1.2.3 bus2=node_oh4303103.1.2.3 switch=n length=254.582796355259 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303104 bus1=node_oh4303103.1.2.3 bus2=node_oh4303104.1.2.3 switch=n length=298.25666145110404 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303105 bus1=node_oh4303104.1.2.3 bus2=node_oh4303105.1.2.3 switch=n length=304.321500061901 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303106 bus1=node_oh4303105.1.2.3 bus2=node_oh4303106.1.2.3 switch=n length=240.624845974156 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300205 bus1=node_oh4303106.1.2.3 bus2=node_oh4300205.1.2.3 switch=n length=236.77163364713502 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300206 bus1=node_oh4300205.1 bus2=node_oh4300206.1 switch=n length=356.746581343002 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303107 bus1=node_oh4300205.1.2.3 bus2=node_oh4303107.1.2.3 switch=n length=408.642106739038 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300209 bus1=node_oh4300206.1 bus2=node_oh4300209.1 switch=n length=274.726208615131 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300208 bus1=node_oh4300206.1 bus2=node_oh4300208.1 switch=n length=240.109418599026 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300210 bus1=node_oh4300209.1 bus2=node_oh4300210.1 switch=n length=221.01142956879903 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300212 bus1=node_oh4300210.1 bus2=node_oh4300212.1 switch=n length=136.275371949603 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300213 bus1=node_oh4300212.1 bus2=node_oh4300213.1 switch=n length=248.650080434323 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300223 bus1=node_oh4303107.1.2.3 bus2=node_oh4300223.1.2.3 switch=n length=426.332113263612 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300224 bus1=node_oh4300223.1 bus2=node_oh4300224.1 switch=n length=381.05058194424697 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303077 bus1=node_oh4300223.1.2.3 bus2=node_oh4303077.1.2.3 switch=n length=282.063945409583 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303108 bus1=node_oh4300223.3 bus2=node_oh4303108.3 switch=n length=588.6426449042 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300226 bus1=node_oh4300224.1 bus2=node_oh4300226.1 switch=n length=239.910398482241 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300225 bus1=node_oh4300224.1 bus2=node_oh4300225.1 switch=n length=23.6544837186041 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300247 bus1=node_oh4300226.1 bus2=node_oh4300247.1 switch=n length=54.4402066490458 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300227 bus1=node_oh4300226.1 bus2=node_oh4300227.1 switch=n length=189.29962625445802 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300229 bus1=node_oh4300226.1 bus2=node_oh4300229.1 switch=n length=75.27489953516171 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300228 bus1=node_oh4300229.1 bus2=node_oh4300228.1 switch=n length=27.934457016321 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300230 bus1=node_oh4300229.1 bus2=node_oh4300230.1 switch=n length=150.265473412956 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300231 bus1=node_oh4300230.1 bus2=node_oh4300231.1 switch=n length=232.58836707787398 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300236 bus1=node_oh4300231.1 bus2=node_oh4300236.1 switch=n length=19.2001302077309 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300240 bus1=node_oh4303077.1.2.3 bus2=node_oh4300240.1.2.3 switch=n length=275.71947519180196 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300241 bus1=node_oh4300240.1 bus2=node_oh4300241.1 switch=n length=302.33271209031 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303078 bus1=node_oh4300240.1.2.3 bus2=node_oh4303078.1.2.3 switch=n length=264.139749753781 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300242 bus1=node_oh4300241.1 bus2=node_oh4300242.1 switch=n length=266.58341471299303 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300249 bus1=node_oh4300242.1 bus2=node_oh4300249.1 switch=n length=229.94695475251498 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300251 bus1=node_oh4300249.1 bus2=node_oh4300251.1 switch=n length=214.793263395379 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300253 bus1=node_oh4303078.1.2.3 bus2=node_oh4300253.1.2.3 switch=n length=280.752447006183 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300256 bus1=node_oh4300253.1 bus2=node_oh4300256.1 switch=n length=303.265967098229 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300267 bus1=node_oh4300253.1.2.3 bus2=node_oh4300267.1.2.3 switch=n length=290.052381476211 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300257 bus1=node_oh4300256.1 bus2=node_oh4300257.1 switch=n length=144.927041645038 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300258 bus1=node_oh4300256.1 bus2=node_oh4300258.1 switch=n length=121.99591550530701 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300259 bus1=node_oh4300258.1 bus2=node_oh4300259.1 switch=n length=127.730529631804 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300262 bus1=node_oh4300259.1 bus2=node_oh4300262.1 switch=n length=265.761152972639 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300271 bus1=node_oh4300267.1.2.3 bus2=node_oh4300271.1.2.3 switch=n length=173.40181371607497 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300299 bus1=node_oh4300271.1.2.3 bus2=node_oh4300299.1.2.3 switch=n length=298.296061321568 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300272 bus1=node_oh4300271.1.2.3 bus2=node_oh4300272.1.2.3 switch=n length=450.470303793897 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300315 bus1=node_oh4300299.1.2.3 bus2=node_oh4300315.1.2.3 switch=n length=430.59185524111 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300313 bus1=node_oh4300299.1 bus2=node_oh4300313.1 switch=n length=182.12732524234798 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300301 bus1=node_oh4300299.3 bus2=node_oh4300301.3 switch=n length=130.990814945299 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300316 bus1=node_sw4302570-b.1.2.3 bus2=node_oh4300316.1.2.3 switch=n length=199.320307545438 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300323 bus1=node_oh4300322.1.2.3 bus2=node_oh4300323.1.2.3 switch=n length=395.443856571377 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300324 bus1=node_oh4300323.1.2.3 bus2=node_oh4300324.1.2.3 switch=n length=609.30403724255 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300325 bus1=node_oh4300324.1.2.3 bus2=node_oh4300325.1.2.3 switch=n length=401.616427079324 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300327 bus1=node_oh4300325.2 bus2=node_oh4300327.2 switch=n length=362.044854265368 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300328 bus1=node_oh4300325.1.2.3 bus2=node_oh4300328.1.2.3 switch=n length=530.913486361155 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300334 bus1=node_oh4300328.1.2.3 bus2=node_oh4300334.1.2.3 switch=n length=397.325617724208 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300336 bus1=node_oh4300334.1.2.3 bus2=node_oh4300336.1.2.3 switch=n length=465.848457118902 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300338 bus1=node_oh4300336.1.2.3 bus2=node_oh4300338.1.2.3 switch=n length=374.321554281678 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300341 bus1=node_oh4300338.1.2.3 bus2=node_oh4300341.1.2.3 switch=n length=138.67430764210698 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300343 bus1=node_oh4300341.3 bus2=node_oh4300343.3 switch=n length=140.048044613246 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300357 bus1=node_oh4300341.1.2.3 bus2=node_oh4300357.1.2.3 switch=n length=286.938178881721 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300345 bus1=node_oh4300343.3 bus2=node_oh4300345.3 switch=n length=188.132456529885 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300344 bus1=node_oh4300343.3 bus2=node_oh4300344.3 switch=n length=59.5805144321533 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300351 bus1=node_oh4300345.3 bus2=node_oh4300351.3 switch=n length=232.345946381538 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300353 bus1=node_oh4300351.3 bus2=node_oh4300353.3 switch=n length=350.130002284839 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300358 bus1=node_oh4300357.1.2.3 bus2=node_oh4300358.1.2.3 switch=n length=272.634753837559 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300363 bus1=node_oh4300358.1.2.3 bus2=node_oh4300363.1.2.3 switch=n length=102.73710624684999 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300364 bus1=node_oh4300363.1.2.3 bus2=node_oh4300364.1.2.3 switch=n length=298.492144787775 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300365 bus1=node_oh4300364.1.2.3 bus2=node_oh4300365.1.2.3 switch=n length=284.195463194004 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300368 bus1=node_oh4300365.3 bus2=node_oh4300368.3 switch=n length=185.660993480075 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300373 bus1=node_oh4300365.1.2.3 bus2=node_oh4300373.1.2.3 switch=n length=372.379420484082 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300375 bus1=node_oh4300373.2 bus2=node_oh4300375.2 switch=n length=172.56402898648898 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300383 bus1=node_oh4300373.1.2.3 bus2=node_oh4300383.1.2.3 switch=n length=530.329267248143 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300376 bus1=node_oh4300375.2 bus2=node_oh4300376.2 switch=n length=119.904250133093 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300378 bus1=node_oh4300376.2 bus2=node_oh4300378.2 switch=n length=220.726545753007 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300386 bus1=node_oh4300383.1.2.3 bus2=node_oh4300386.1.2.3 switch=n length=457.58934974479 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300388 bus1=node_oh4300386.1.2.3 bus2=node_oh4300388.1.2.3 switch=n length=214.514738887607 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300318 bus1=node_oh4300388.3 bus2=node_oh4300318.3 switch=n length=307.950526708304 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300436 bus1=node_oh4300388.1.2.3 bus2=node_oh4300436.1.2.3 switch=n length=232.35073595760898 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300394 bus1=node_oh4300318.3 bus2=node_oh4300394.3 switch=n length=226.069594815439 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300395 bus1=node_oh4300394.3 bus2=node_oh4300395.3 switch=n length=189.56492766324502 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300444 bus1=node_oh4300436.1.2.3 bus2=node_oh4300444.1.2.3 switch=n length=466.493801244948 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300439 bus1=node_oh4300436.3 bus2=node_oh4300439.3 switch=n length=292.04878034332404 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300447 bus1=node_oh4300444.3 bus2=node_oh4300447.3 switch=n length=145.486403832001 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300451 bus1=node_oh4300444.1.2.3 bus2=node_oh4300451.1.2.3 switch=n length=259.547747630489 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300448 bus1=node_oh4300447.3 bus2=node_oh4300448.3 switch=n length=185.532151661166 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300452 bus1=node_oh4300451.1.2.3 bus2=node_oh4300452.1.2.3 switch=n length=495.98920724141504 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300461 bus1=node_oh4300452.1.2.3 bus2=node_oh4300461.1.2.3 switch=n length=567.807300058685 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300459 bus1=node_oh4300452.3 bus2=node_oh4300459.3 switch=n length=472.91564670668504 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300462 bus1=node_oh4300461.1.2.3 bus2=node_oh4300462.1.2.3 switch=n length=335.970907371445 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300463 bus1=node_oh4300461.3 bus2=node_oh4300463.3 switch=n length=247.43206259491 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300467 bus1=node_oh4300462.1.2.3 bus2=node_oh4300467.1.2.3 switch=n length=499.825704220905 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300468 bus1=node_oh4300467.1.2.3 bus2=node_oh4300468.1.2.3 switch=n length=539.209106469905 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300469 bus1=node_oh4300468.1.2.3 bus2=node_oh4300469.1.2.3 switch=n length=417.24928100611396 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300470 bus1=node_oh4300469.1.2.3 bus2=node_oh4300470.1.2.3 switch=n length=549.159588097836 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300472 bus1=node_oh4300470.1.2.3 bus2=node_oh4300472.1.2.3 switch=n length=430.743835939819 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300473 bus1=node_oh4300472.1.2.3 bus2=node_oh4300473.1.2.3 switch=n length=138.023924375437 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300475 bus1=node_oh4300473.1.2.3 bus2=node_oh4300475.1.2.3 switch=n length=209.68866423298198 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303942 bus1=node_oh4300475.1.2.3 bus2=node_oh4303942.1.2.3 switch=n length=264.36475787907 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300478 bus1=node_oh4303942.1.2.3 bus2=node_oh4300478.1.2.3 switch=n length=338.625250638181 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300482 bus1=node_oh4300478.1.2.3 bus2=node_oh4300482.1.2.3 switch=n length=455.817464562302 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300483 bus1=node_oh4300482.1.2.3 bus2=node_oh4300483.1.2.3 switch=n length=169.383861391609 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300485 bus1=node_oh4300483.1.2.3 bus2=node_oh4300485.1.2.3 switch=n length=443.892604128625 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300486 bus1=node_oh4300485.1.2.3 bus2=node_oh4300486.1.2.3 switch=n length=367.632894202961 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300493 bus1=node_oh4302736.1.2.3 bus2=node_oh4300493.1.2.3 switch=n length=327.841818107675 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300494 bus1=node_oh4300493.1.2.3 bus2=node_oh4300494.1.2.3 switch=n length=288.599393623618 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300495 bus1=node_oh4300494.1 bus2=node_oh4300495.1 switch=n length=117.766983913101 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300503 bus1=node_oh4300494.1.2.3 bus2=node_oh4300503.1.2.3 switch=n length=608.293535227985 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300496 bus1=node_oh4300495.1 bus2=node_oh4300496.1 switch=n length=260.948071462624 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300497 bus1=node_oh4300496.1 bus2=node_oh4300497.1 switch=n length=241.438179250811 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300507 bus1=node_oh4300503.1.2.3 bus2=node_oh4300507.1.2.3 switch=n length=466.958020596934 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300504 bus1=node_oh4300503.3 bus2=node_oh4300504.3 switch=n length=250.258319542233 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300508 bus1=node_oh4300507.1.2.3 bus2=node_oh4300508.1.2.3 switch=n length=413.75238404152395 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302578 bus1=node_oh4300507.2 bus2=node_oh4302578.2 switch=n length=361.02811293301903 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300509 bus1=node_oh4300508.1.2.3 bus2=node_oh4300509.1.2.3 switch=n length=304.915184600572 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300510 bus1=node_oh4300509.3 bus2=node_oh4300510.3 switch=n length=121.080449701956 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300514 bus1=node_oh4300509.1.2.3 bus2=node_oh4300514.1.2.3 switch=n length=187.687700715751 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300511 bus1=node_oh4300510.3 bus2=node_oh4300511.3 switch=n length=365.724740891335 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300515 bus1=node_oh4300514.1.2.3 bus2=node_oh4300515.1.2.3 switch=n length=141.046751114801 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300519 bus1=node_oh4300515.1.2.3 bus2=node_oh4300519.1.2.3 switch=n length=91.4734480600837 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300516 bus1=node_oh4300515.3 bus2=node_oh4300516.3 switch=n length=135.186458271451 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300522 bus1=node_oh4300519.1.2.3 bus2=node_oh4300522.1.2.3 switch=n length=231.402850673779 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300524 bus1=node_oh4300522.1.2.3 bus2=node_oh4300524.1.2.3 switch=n length=432.03999861125703 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300525 bus1=node_oh4300524.1.2.3 bus2=node_oh4300525.1.2.3 switch=n length=159.523675985784 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300527 bus1=node_oh4300525.3 bus2=node_oh4300527.3 switch=n length=195.99068396223097 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303111 bus1=node_oh4300525.1.2.3 bus2=node_oh4303111.1.2.3 switch=n length=283.145254948768 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300528 bus1=node_oh4300527.3 bus2=node_oh4300528.3 switch=n length=278.80005828569097 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300530 bus1=node_oh4300528.3 bus2=node_oh4300530.3 switch=n length=249.69875129829398 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300532 bus1=node_oh4303111.1.2.3 bus2=node_oh4300532.1.2.3 switch=n length=526.106760743426 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300533 bus1=node_oh4300532.1.2.3 bus2=node_oh4300533.1.2.3 switch=n length=149.656361709056 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300534 bus1=node_oh4300533.3 bus2=node_oh4300534.3 switch=n length=112.052099489518 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300535 bus1=node_oh4300533.1.2.3 bus2=node_oh4300535.1.2.3 switch=n length=337.923892319026 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302587 bus1=node_oh4300534.3 bus2=node_oh4302587.3 switch=n length=344.57543150944997 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303112 bus1=node_oh4302587.3 bus2=node_oh4303112.3 switch=n length=341.420590474665 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303113 bus1=node_oh4303112.3 bus2=node_oh4303113.3 switch=n length=346.993993175699 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300539 bus1=node_oh4300535.1.2.3 bus2=node_oh4300539.1.2.3 switch=n length=442.852414467846 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300541 bus1=node_oh4300539.1.2.3 bus2=node_oh4300541.1.2.3 switch=n length=278.989359116166 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300542 bus1=node_oh4300541.1.2.3 bus2=node_oh4300542.1.2.3 switch=n length=423.203054454963 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300543 bus1=node_oh4300542.1.2.3 bus2=node_oh4300543.1.2.3 switch=n length=268.926660634349 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300544 bus1=node_oh4300543.1.2.3 bus2=node_oh4300544.1.2.3 switch=n length=168.394040571421 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300545 bus1=node_oh4300544.1.2.3 bus2=node_oh4300545.1.2.3 switch=n length=383.266235533673 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300554 bus1=node_oh4300545.2 bus2=node_oh4300554.2 switch=n length=118.551687039833 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300556 bus1=node_oh4300545.1.2.3 bus2=node_oh4300556.1.2.3 switch=n length=351.67076093982905 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303115 bus1=node_oh4300554.2 bus2=node_oh4303115.2 switch=n length=434.888227594264 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303116 bus1=node_oh4303115.2 bus2=node_oh4303116.2 switch=n length=429.98842496031 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300558 bus1=node_oh4300556.1.2.3 bus2=node_oh4300558.1.2.3 switch=n length=151.982268702542 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300560 bus1=node_oh4300558.1.2.3 bus2=node_oh4300560.1.2.3 switch=n length=79.48893004679009 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300564 bus1=node_oh4300560.1.2.3 bus2=node_oh4300564.1.2.3 switch=n length=257.07324112032904 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300561 bus1=node_oh4300560.3 bus2=node_oh4300561.3 switch=n length=253.48805040865798 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303118 bus1=node_oh4300564.1.2.3 bus2=node_oh4303118.1.2.3 switch=n length=156.551849557853 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300568 bus1=node_oh4303118.2 bus2=node_oh4300568.2 switch=n length=291.06257763580004 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303119 bus1=node_oh4303118.1.2.3 bus2=node_oh4303119.1.2.3 switch=n length=435.506707410952 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300574 bus1=node_oh4303119.1.2.3 bus2=node_oh4300574.1.2.3 switch=n length=140.907280507522 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300575 bus1=node_oh4300574.1.2.3 bus2=node_oh4300575.1.2.3 switch=n length=335.996105929758 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300581 bus1=node_oh4300575.1.2.3 bus2=node_oh4300581.1.2.3 switch=n length=484.823912879677 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300582 bus1=node_oh4300581.3 bus2=node_oh4300582.3 switch=n length=353.127985013825 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303120 bus1=node_oh4300581.1.2.3 bus2=node_oh4303120.1.2.3 switch=n length=447.66492670295304 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300583 bus1=node_oh4300582.3 bus2=node_oh4300583.3 switch=n length=342.540455128984 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300587 bus1=node_oh4303120.1.2.3 bus2=node_oh4300587.1.2.3 switch=n length=595.081389559503 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300591 bus1=node_oh4300587.1.2.3 bus2=node_oh4300591.1.2.3 switch=n length=327.557814438988 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300589 bus1=node_oh4300587.1 bus2=node_oh4300589.1 switch=n length=223.68977290002601 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300598 bus1=node_oh4300593.1.2.3 bus2=node_oh4300598.1.2.3 switch=n length=130.22042120962098 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303789 bus1=node_oh4300598.1.2.3 bus2=node_oh4303789.1.2.3 switch=n length=367.30055336192396 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303799 bus1=node_oh4300598.1.2.3 bus2=node_oh4303799.1.2.3 switch=n length=228.617719865301 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303807 bus1=node_oh4303795.3 bus2=node_oh4303807.3 switch=n length=34.4311680059581 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303121 bus1=node_oh4303807.3 bus2=node_oh4303121.3 switch=n length=310.700729481026 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303122 bus1=node_oh4303121.3 bus2=node_oh4303122.3 switch=n length=7.3369816680785505 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303123 bus1=node_oh4300599.3 bus2=node_oh4303123.3 switch=n length=520.732729334376 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303124 bus1=node_oh4303123.3 bus2=node_oh4303124.3 switch=n length=467.776131285064 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303817 bus1=node_oh4303124.3 bus2=node_oh4303817.3 switch=n length=536.356756739382 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303818 bus1=node_oh4303817.3 bus2=node_oh4303818.3 switch=n length=344.521910188607 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303819 bus1=node_oh4303818.3 bus2=node_oh4303819.3 switch=n length=498.17410621183404 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303821 bus1=node_oh4303819.3 bus2=node_oh4303821.3 switch=n length=493.543975446874 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303822 bus1=node_oh4303821.3 bus2=node_oh4303822.3 switch=n length=393.449834286531 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303823 bus1=node_oh4303822.3 bus2=node_oh4303823.3 switch=n length=599.262694066632 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303824 bus1=node_oh4303823.3 bus2=node_oh4303824.3 switch=n length=400.652132653598 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303825 bus1=node_oh4303824.3 bus2=node_oh4303825.3 switch=n length=274.405762512404 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303826 bus1=node_oh4303825.3 bus2=node_oh4303826.3 switch=n length=505.631021398111 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303827 bus1=node_oh4303826.3 bus2=node_oh4303827.3 switch=n length=495.78748320213 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303828 bus1=node_oh4303827.3 bus2=node_oh4303828.3 switch=n length=452.763841864767 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303829 bus1=node_oh4303828.3 bus2=node_oh4303829.3 switch=n length=612.60518313183 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303830 bus1=node_oh4303829.3 bus2=node_oh4303830.3 switch=n length=639.738251787417 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300600 bus1=node_oh4303830.3 bus2=node_oh4300600.3 switch=n length=586.250923922371 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303125 bus1=node_oh4300600.3 bus2=node_oh4303125.3 switch=n length=606.512261541336 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303831 bus1=node_oh4300600.3 bus2=node_oh4303831.3 switch=n length=645.891845822555 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303126 bus1=node_oh4303125.3 bus2=node_oh4303126.3 switch=n length=493.42721975994203 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303127 bus1=node_oh4303126.3 bus2=node_oh4303127.3 switch=n length=495.889602230136 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303128 bus1=node_oh4303127.3 bus2=node_oh4303128.3 switch=n length=271.724769574138 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303129 bus1=node_oh4303127.3 bus2=node_oh4303129.3 switch=n length=422.79180562077795 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303130 bus1=node_oh4303129.3 bus2=node_oh4303130.3 switch=n length=452.72459995022996 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303131 bus1=node_oh4303130.3 bus2=node_oh4303131.3 switch=n length=459.168608792003 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303132 bus1=node_oh4303131.3 bus2=node_oh4303132.3 switch=n length=460.533725692163 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303133 bus1=node_oh4303132.3 bus2=node_oh4303133.3 switch=n length=523.623875410567 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303134 bus1=node_oh4303133.3 bus2=node_oh4303134.3 switch=n length=485.207338876857 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303135 bus1=node_oh4303134.3 bus2=node_oh4303135.3 switch=n length=458.906629827835 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303136 bus1=node_oh4303135.3 bus2=node_oh4303136.3 switch=n length=513.305783524973 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303137 bus1=node_oh4303136.3 bus2=node_oh4303137.3 switch=n length=506.843299353905 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303138 bus1=node_oh4303137.3 bus2=node_oh4303138.3 switch=n length=326.586314777565 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303832 bus1=node_oh4303831.3 bus2=node_oh4303832.3 switch=n length=653.720097059947 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303833 bus1=node_oh4303832.3 bus2=node_oh4303833.3 switch=n length=313.852241030586 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303834 bus1=node_oh4303833.3 bus2=node_oh4303834.3 switch=n length=308.852906898922 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303838 bus1=node_oh4303833.3 bus2=node_oh4303838.3 switch=n length=206.11433186468003 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303835 bus1=node_oh4303834.3 bus2=node_oh4303835.3 switch=n length=298.862838104773 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303841 bus1=node_oh4303838.3 bus2=node_oh4303841.3 switch=n length=291.123734862071 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303842 bus1=node_oh4303841.3 bus2=node_oh4303842.3 switch=n length=479.92680118954496 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303843 bus1=node_oh4303842.3 bus2=node_oh4303843.3 switch=n length=448.621315587989 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303844 bus1=node_oh4303843.3 bus2=node_oh4303844.3 switch=n length=500.384800928218 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303845 bus1=node_oh4303844.3 bus2=node_oh4303845.3 switch=n length=360.214762745849 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303848 bus1=node_oh4303845.3 bus2=node_oh4303848.3 switch=n length=400.593411079169 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303851 bus1=node_oh4303848.3 bus2=node_oh4303851.3 switch=n length=377.607494099237 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303852 bus1=node_oh4303851.3 bus2=node_oh4303852.3 switch=n length=449.094887969151 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303855 bus1=node_oh4303852.3 bus2=node_oh4303855.3 switch=n length=306.175221074465 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303860 bus1=node_oh4303855.3 bus2=node_oh4303860.3 switch=n length=239.713439130994 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303856 bus1=node_oh4303855.3 bus2=node_oh4303856.3 switch=n length=326.926607665887 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303862 bus1=node_oh4303860.3 bus2=node_oh4303862.3 switch=n length=267.897476658536 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303863 bus1=node_oh4303862.3 bus2=node_oh4303863.3 switch=n length=171.26522589258002 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303873 bus1=node_oh4303862.3 bus2=node_oh4303873.3 switch=n length=531.152898702495 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303783 bus1=node_oh4303873.3 bus2=node_oh4303783.3 switch=n length=552.802696899914 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303771 bus1=node_oh4303873.3 bus2=node_oh4303771.3 switch=n length=288.719904751982 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303777 bus1=node_oh4303873.3 bus2=node_oh4303777.3 switch=n length=120.12860816639099 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303792 bus1=node_oh4303783.3 bus2=node_oh4303792.3 switch=n length=168.591819493356 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303797 bus1=node_oh4303792.3 bus2=node_oh4303797.3 switch=n length=212.979000842568 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303794 bus1=node_oh4303792.3 bus2=node_oh4303794.3 switch=n length=319.958544656227 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303874 bus1=node_oh4303797.3 bus2=node_oh4303874.3 switch=n length=188.559567776432 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303803 bus1=node_oh4303874.3 bus2=node_oh4303803.3 switch=n length=454.385442768569 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303805 bus1=node_oh4303803.3 bus2=node_oh4303805.3 switch=n length=374.29959457631503 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303808 bus1=node_oh4303805.3 bus2=node_oh4303808.3 switch=n length=273.398385511072 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303139 bus1=node_oh4303805.3 bus2=node_oh4303139.3 switch=n length=339.651092299133 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303812 bus1=node_oh4303808.3 bus2=node_oh4303812.3 switch=n length=264.357456486382 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303815 bus1=node_oh4303812.3 bus2=node_oh4303815.3 switch=n length=401.284587917356 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300601 bus1=node_oh4303815.3 bus2=node_oh4300601.3 switch=n length=314.23399276175 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300602 bus1=node_oh4300601.3 bus2=node_oh4300602.3 switch=n length=417.390862300133 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303840 bus1=node_oh4300602.3 bus2=node_oh4303840.3 switch=n length=302.040320305637 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303858 bus1=node_oh4303840.3 bus2=node_oh4303858.3 switch=n length=129.127639566375 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303846 bus1=node_oh4303840.3 bus2=node_oh4303846.3 switch=n length=129.537281892122 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303850 bus1=node_oh4303846.3 bus2=node_oh4303850.3 switch=n length=511.001540212861 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303140 bus1=node_oh4303846.3 bus2=node_oh4303140.3 switch=n length=179.93876986350898 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303854 bus1=node_oh4303850.3 bus2=node_oh4303854.3 switch=n length=468.337837463644 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303867 bus1=node_oh4303854.3 bus2=node_oh4303867.3 switch=n length=309.48228834609904 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303857 bus1=node_oh4303854.3 bus2=node_oh4303857.3 switch=n length=421.906151886864 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303872 bus1=node_oh4303857.3 bus2=node_oh4303872.3 switch=n length=754.871444022092 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303875 bus1=node_oh4303872.3 bus2=node_oh4303875.3 switch=n length=181.93437745513302 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303876 bus1=node_oh4303875.3 bus2=node_oh4303876.3 switch=n length=216.62981558415402 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303877 bus1=node_oh4303875.3 bus2=node_oh4303877.3 switch=n length=79.09245223145021 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303880 bus1=node_oh4303876.3 bus2=node_oh4303880.3 switch=n length=153.136622007933 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300603 bus1=node_oh4303877.3 bus2=node_oh4300603.3 switch=n length=405.227284866369 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303883 bus1=node_oh4300603.3 bus2=node_oh4303883.3 switch=n length=307.274327596621 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303891 bus1=node_oh4303883.3 bus2=node_oh4303891.3 switch=n length=142.268009404737 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303892 bus1=node_oh4303891.3 bus2=node_oh4303892.3 switch=n length=212.007129361215 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303893 bus1=node_oh4303892.3 bus2=node_oh4303893.3 switch=n length=189.525836233486 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303894 bus1=node_oh4303893.3 bus2=node_oh4303894.3 switch=n length=421.059645418649 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303895 bus1=node_oh4303894.3 bus2=node_oh4303895.3 switch=n length=279.12868949641603 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303905 bus1=node_oh4303895.3 bus2=node_oh4303905.3 switch=n length=222.88130585565898 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303884 bus1=node_oh4303905.3 bus2=node_oh4303884.3 switch=n length=439.80694787611606 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303885 bus1=node_oh4303884.3 bus2=node_oh4303885.3 switch=n length=73.11909531709601 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303886 bus1=node_oh4303885.3 bus2=node_oh4303886.3 switch=n length=102.32092747812901 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303908 bus1=node_oh4303887.3 bus2=node_oh4303908.3 switch=n length=109.411720121553 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303888 bus1=node_oh4303887.3 bus2=node_oh4303888.3 switch=n length=321.053409419812 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303913 bus1=node_oh4303908.3 bus2=node_oh4303913.3 switch=n length=296.933371145734 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303917 bus1=node_oh4303913.3 bus2=node_oh4303917.3 switch=n length=138.143851473851 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303889 bus1=node_oh4303888.3 bus2=node_oh4303889.3 switch=n length=97.7281213365827 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303890 bus1=node_oh4303888.3 bus2=node_oh4303890.3 switch=n length=121.017262190401 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303923 bus1=node_oh4303890.3 bus2=node_oh4303923.3 switch=n length=584.084428688141 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303925 bus1=node_oh4303923.3 bus2=node_oh4303925.3 switch=n length=121.884194627731 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300604 bus1=node_oh4303925.3 bus2=node_oh4300604.3 switch=n length=352.313944281067 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303141 bus1=node_oh4303140.3 bus2=node_oh4303141.3 switch=n length=276.307361103606 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303778 bus1=node_oh4303777.3 bus2=node_oh4303778.3 switch=n length=258.845458913302 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303801 bus1=node_oh4303799.3 bus2=node_oh4303801.3 switch=n length=192.192769110457 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303804 bus1=node_oh4303801.3 bus2=node_oh4303804.3 switch=n length=209.127832915555 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300517 bus1=node_oh4300516.3 bus2=node_oh4300517.3 switch=n length=100.253688710307 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302580 bus1=node_oh4302578.2 bus2=node_oh4302580.2 switch=n length=426.84919597479796 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh3_54_69_2_0001 bus1=node_oh4302580.2 bus2=node_oh3_54_69_2_0001.2 switch=n length=419.261324700088 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300505 bus1=node_oh4300504.3 bus2=node_oh4300505.3 switch=n length=197.84682282024502 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300506 bus1=node_oh4300504.3 bus2=node_oh4300506.3 switch=n length=33.089377449459896 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300440 bus1=node_oh4300439.3 bus2=node_oh4300440.3 switch=n length=253.851560168367 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300319 bus1=node_ug4300318.1.2.3 bus2=node_oh4300319.1.2.3 switch=n length=201.493806356362 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300314 bus1=node_oh4300313.1 bus2=node_oh4300314.1 switch=n length=339.34865448397005 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300302 bus1=node_oh4300301.3 bus2=node_oh4300302.3 switch=n length=6.307963221234549 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300304 bus1=node_oh4300301.3 bus2=node_oh4300304.3 switch=n length=233.069869781602 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300307 bus1=node_oh4300304.3 bus2=node_oh4300307.3 switch=n length=168.884794772736 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300285 bus1=node_oh4300272.1.2.3 bus2=node_oh4300285.1.2.3 switch=n length=319.20449746196 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300280 bus1=node_oh4300272.2 bus2=node_oh4300280.2 switch=n length=159.696529279113 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300289 bus1=node_oh4300285.1.2.3 bus2=node_oh4300289.1.2.3 switch=n length=222.16039903647004 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300290 bus1=node_oh4300289.1.2.3 bus2=node_oh4300290.1.2.3 switch=n length=347.119572049709 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300292 bus1=node_oh4300290.3 bus2=node_oh4300292.3 switch=n length=4.4270531960355495 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300293 bus1=node_oh4300290.1.2.3 bus2=node_oh4300293.1.2.3 switch=n length=308.551112783579 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300294 bus1=node_oh4300293.1.2.3 bus2=node_oh4300294.1.2.3 switch=n length=89.42385867325241 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4303109 bus1=node_oh4303108.3 bus2=node_oh4303109.3 switch=n length=629.742668873677 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4303110 bus1=node_oh4303109.3 bus2=node_oh4303110.3 switch=n length=438.96999305199995 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh_3_45_23_1_0001 bus1=node_ug_3_45_23_1_0001.1.2.3 bus2=node_oh_3_45_23_1_0001.1.2.3 switch=n length=82.9457409764906 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_23_1_0003 bus1=node_oh_3_45_23_1_0001.1.2.3 bus2=node_oh_3_45_23_1_0003.1.2.3 switch=n length=232.99945338833697 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_23_1_0002 bus1=node_oh_3_45_23_1_0003.1.2.3 bus2=node_oh_3_45_23_1_0002.1.2.3 switch=n length=252.341286993824 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_22_2_0001 bus1=node_oh_3_45_23_1_0002.1.2.3 bus2=node_oh_3_45_22_2_0001.1.2.3 switch=n length=241.553185878271 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_12_4_0001 bus1=node_oh_3_45_22_2_0001.1.2.3 bus2=node_oh_3_45_12_4_0001.1.2.3 switch=n length=424.08318386857695 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_13_3_0002 bus1=node_oh_3_45_12_4_0001.1.2.3 bus2=node_oh_3_45_13_3_0002.1.2.3 switch=n length=349.533143687205 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_13_3_0001 bus1=node_oh_3_45_13_3_0002.1.2.3 bus2=node_oh_3_45_13_3_0001.1.2.3 switch=n length=368.71612815844003 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_13_1_0003 bus1=node_oh_3_45_13_3_0001.1.2.3 bus2=node_oh_3_45_13_1_0003.1.2.3 switch=n length=440.289039526838 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_13_1_0002 bus1=node_oh_3_45_13_1_0003.1.2.3 bus2=node_oh_3_45_13_1_0002.1.2.3 switch=n length=219.70587185571 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_13_1_0001 bus1=node_oh_3_45_13_1_0002.1.2.3 bus2=node_oh_3_45_13_1_0001.1.2.3 switch=n length=241.962376977309 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_3_3_0002 bus1=node_oh_3_45_13_1_0001.1.2.3 bus2=node_oh_3_45_3_3_0002.1.2.3 switch=n length=409.60350189206804 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_3_3_0001 bus1=node_oh_3_45_3_3_0002.1.2.3 bus2=node_oh_3_45_3_3_0001.1.2.3 switch=n length=337.135829773499 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_3_1_0003 bus1=node_oh_3_45_3_3_0001.1.2.3 bus2=node_oh_3_45_3_1_0003.1.2.3 switch=n length=280.02723365774 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_3_1_0002 bus1=node_oh_3_45_3_1_0003.1.2.3 bus2=node_oh_3_45_3_1_0002.1.2.3 switch=n length=135.010636850361 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_45_3_1_0001 bus1=node_oh_3_45_3_1_0002.1.2.3 bus2=node_oh_3_45_3_1_0001.1.2.3 switch=n length=345.613025745514 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_93_3_0001 bus1=node_oh_3_45_3_1_0001.1.2.3 bus2=node_oh_3_35_93_3_0001.1.2.3 switch=n length=1102.02002103628 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_92_2_0002 bus1=node_oh_3_35_93_3_0001.1.2.3 bus2=node_oh_3_35_92_2_0002.1.2.3 switch=n length=600.174149743899 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_92_2_0001 bus1=node_oh_3_35_92_2_0002.1.2.3 bus2=node_oh_3_35_92_2_0001.1.2.3 switch=n length=362.71982438838404 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_82_4_0003 bus1=node_oh_3_35_92_2_0001.1.2.3 bus2=node_oh_3_35_82_4_0003.1.2.3 switch=n length=302.385334519875 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_82_4_0002 bus1=node_oh_3_35_82_4_0003.1.2.3 bus2=node_oh_3_35_82_4_0002.1.2.3 switch=n length=480.59143252711306 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_82_4_0001 bus1=node_oh_3_35_82_4_0002.1.2.3 bus2=node_oh_3_35_82_4_0001.1.2.3 switch=n length=16.5443885889194 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_82_3_0002 bus1=node_oh_3_35_82_4_0001.1.2.3 bus2=node_oh_3_35_82_3_0002.1.2.3 switch=n length=466.939119082728 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_82_3_0001 bus1=node_oh_3_35_82_3_0002.1.2.3 bus2=node_oh_3_35_82_3_0001.1.2.3 switch=n length=468.88111469954595 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_82_1_0001 bus1=node_oh_3_35_82_3_0001.1.2.3 bus2=node_oh_3_35_82_1_0001.1.2.3 switch=n length=382.44242556954805 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_81_2_0001 bus1=node_oh_3_35_82_1_0001.1.2.3 bus2=node_oh_3_35_81_2_0001.1.2.3 switch=n length=425.60347771873495 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_71_4_0003 bus1=node_oh_3_35_81_2_0001.1.2.3 bus2=node_oh_3_35_71_4_0003.1.2.3 switch=n length=542.805839758836 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_71_4_0002 bus1=node_oh_3_35_71_4_0003.1.2.3 bus2=node_oh_3_35_71_4_0002.1.2.3 switch=n length=232.115832352968 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_71_4_0001 bus1=node_oh_3_35_71_4_0002.1.2.3 bus2=node_oh_3_35_71_4_0001.1.2.3 switch=n length=494.017080500352 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_71_2_0001 bus1=node_oh_3_35_71_4_0001.1.2.3 bus2=node_oh_3_35_71_2_0001.1.2.3 switch=n length=394.942807946924 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_71_1_0002 bus1=node_oh_3_35_71_2_0001.1.2.3 bus2=node_oh_3_35_71_1_0002.1.2.3 switch=n length=716.007272212226 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_71_1_0001 bus1=node_oh_3_35_71_1_0002.1.2.3 bus2=node_oh_3_35_71_1_0001.1.2.3 switch=n length=102.32992769230499 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_71_1_0005 bus1=node_oh_3_35_71_1_0001.1.2.3 bus2=node_oh_3_35_71_1_0005.1.2.3 switch=n length=281.5541921908 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh_3_35_71_1_0004 bus1=node_oh_3_35_71_1_0005.1.2.3 bus2=node_oh_3_35_71_1_0004.1.2.3 switch=n length=213.479843506562 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.ug_3_35_71_1_0001 bus1=node_oh_3_35_71_1_0004.1.2.3 bus2=node_ug_3_35_71_1_0001.1.2.3 switch=n length=11.382420836595301 units=ft geometry=#4/0-25kv-jac:#4/0-25kv-jac:3 enabled=true phases=3 
new line.oh4302467 bus1=node_ug_3_34_70_2_0004.3 bus2=node_oh4302467.3 switch=n length=317.842724852986 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh_3_34_70_2_0001 bus1=node_ug21000115.1.2.3 bus2=node_oh_3_34_70_2_0001.1.2.3 switch=n length=203.50837385441602 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300162 bus1=node_oh_3_34_70_2_0001.1.2.3 bus2=node_oh4300162.1.2.3 switch=n length=355.603570501437 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301583 bus1=node_oh_3_34_60_2_0001.1.2.3 bus2=node_oh4301583.1.2.3 switch=n length=547.817081971651 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301584 bus1=node_oh4301583.1.2.3 bus2=node_oh4301584.1.2.3 switch=n length=507.36541634222505 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301585 bus1=node_oh4301584.1.2.3 bus2=node_oh4301585.1.2.3 switch=n length=401.682950845581 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301586 bus1=node_oh4301585.1.2.3 bus2=node_oh4301586.1.2.3 switch=n length=351.416118725299 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301587 bus1=node_oh4301586.1.2.3 bus2=node_oh4301587.1.2.3 switch=n length=412.891783643145 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302798 bus1=node_oh4301587.1.2.3 bus2=node_oh4302798.1.2.3 switch=n length=565.492027353121 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4301588 bus1=node_oh4301587.2 bus2=node_oh4301588.2 switch=n length=215.70275403911202 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302800 bus1=node_oh4302798.1.2.3 bus2=node_oh4302800.1.2.3 switch=n length=507.811958209109 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300613 bus1=node_oh4302800.1.2.3 bus2=node_oh4300613.1.2.3 switch=n length=473.866335795081 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302801 bus1=node_oh4300613.1.2.3 bus2=node_oh4302801.1.2.3 switch=n length=271.843480149879 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300616 bus1=node_oh4302801.1.2.3 bus2=node_oh4300616.1.2.3 switch=n length=378.82130206745904 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300617 bus1=node_oh4300616.3 bus2=node_oh4300617.3 switch=n length=109.64489044176901 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4302802 bus1=node_oh4300616.1.2.3 bus2=node_oh4302802.1.2.3 switch=n length=476.040197147278 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302805 bus1=node_oh4302802.1.2.3 bus2=node_oh4302805.1.2.3 switch=n length=462.446067774258 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300619 bus1=node_oh4302806.1.2.3 bus2=node_oh4300619.1.2.3 switch=n length=416.29258713081003 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300620 bus1=node_oh4300619.1 bus2=node_oh4300620.1 switch=n length=336.821723765013 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300250 bus1=node_oh4300619.1 bus2=node_oh4300250.1 switch=n length=223.75989676433102 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302807 bus1=node_oh4300619.1.2.3 bus2=node_oh4302807.1.2.3 switch=n length=626.571149192138 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300621 bus1=node_oh4300620.1 bus2=node_oh4300621.1 switch=n length=296.804324934768 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300625 bus1=node_oh4300623.1.2.3 bus2=node_oh4300625.1.2.3 switch=n length=547.261727604093 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300626 bus1=node_oh4300625.1.2.3 bus2=node_oh4300626.1.2.3 switch=n length=566.871416548713 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300628 bus1=node_oh4300626.1.2.3 bus2=node_oh4300628.1.2.3 switch=n length=479.33756004116094 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300629 bus1=node_oh4300628.1.2.3 bus2=node_oh4300629.1.2.3 switch=n length=420.544423841981 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4302811 bus1=node_oh4300628.3 bus2=node_oh4302811.3 switch=n length=93.2224488450355 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4302813 bus1=node_oh4300628.3 bus2=node_oh4302813.3 switch=n length=57.1191836461644 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300632 bus1=node_oh4300629.3 bus2=node_oh4300632.3 switch=n length=416.75786267327794 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300633 bus1=node_oh4300629.1 bus2=node_oh4300633.1 switch=n length=228.32869315999199 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300711 bus1=node_oh4300629.1.2.3 bus2=node_oh4300711.1.2.3 switch=n length=450.765522306231 units=ft geometry=#2-acsr-6/1:#2-acsr-6/1:3 enabled=true phases=3 
new line.oh4300640 bus1=node_oh4300632.3 bus2=node_oh4300640.3 switch=n length=331.134046724396 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300641 bus1=node_oh4300640.3 bus2=node_oh4300641.3 switch=n length=90.2960226145772 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300642 bus1=node_oh4300640.3 bus2=node_oh4300642.3 switch=n length=239.07853374972802 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302111 bus1=node_oh4300641.3 bus2=node_oh4302111.3 switch=n length=183.81456851932097 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300643 bus1=node_oh4300642.3 bus2=node_oh4300643.3 switch=n length=329.606872804653 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300646 bus1=node_oh4300644.3 bus2=node_oh4300646.3 switch=n length=402.26411485486295 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300647 bus1=node_oh4300646.3 bus2=node_oh4300647.3 switch=n length=496.91092411027296 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300648 bus1=node_oh4300647.3 bus2=node_oh4300648.3 switch=n length=426.67533945606004 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300649 bus1=node_oh4300648.3 bus2=node_oh4300649.3 switch=n length=490.609539654485 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300650 bus1=node_oh4300649.3 bus2=node_oh4300650.3 switch=n length=407.72281724230794 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300653 bus1=node_oh4300649.3 bus2=node_oh4300653.3 switch=n length=501.84646426971494 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300651 bus1=node_oh4300650.3 bus2=node_oh4300651.3 switch=n length=260.68492284741404 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410001 bus1=node_oh4300651.3 bus2=node_oh3410001.3 switch=n length=544.2020408819731 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300654 bus1=node_oh4300653.3 bus2=node_oh4300654.3 switch=n length=473.13223912547204 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410002 bus1=node_oh4300654.3 bus2=node_oh3410002.3 switch=n length=348.448319554086 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410026 bus1=node_oh3410002.3 bus2=node_oh3410026.3 switch=n length=573.708405115381 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410003 bus1=node_oh3410026.3 bus2=node_oh3410003.3 switch=n length=361.31468887934403 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410004 bus1=node_oh3410003.3 bus2=node_oh3410004.3 switch=n length=367.365184659475 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410005 bus1=node_oh3410004.3 bus2=node_oh3410005.3 switch=n length=468.565280937426 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410006 bus1=node_oh3410005.3 bus2=node_oh3410006.3 switch=n length=413.04158289468694 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410008 bus1=node_oh3410006.3 bus2=node_oh3410008.3 switch=n length=283.492160914417 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410010 bus1=node_oh3410009.3 bus2=node_oh3410010.3 switch=n length=208.80986399115898 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410011 bus1=node_oh3410010.3 bus2=node_oh3410011.3 switch=n length=418.986162659278 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410012 bus1=node_oh3410011.3 bus2=node_oh3410012.3 switch=n length=362.770001240474 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410013 bus1=node_oh3410012.3 bus2=node_oh3410013.3 switch=n length=314.554991217762 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410014 bus1=node_oh3410013.3 bus2=node_oh3410014.3 switch=n length=488.88627563076204 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410027 bus1=node_oh3410014.3 bus2=node_oh3410027.3 switch=n length=813.789673072883 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410015 bus1=node_oh3410027.3 bus2=node_oh3410015.3 switch=n length=777.2491814082699 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410016 bus1=node_oh3410015.3 bus2=node_oh3410016.3 switch=n length=157.86788210399402 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410023 bus1=node_oh3410016.3 bus2=node_oh3410023.3 switch=n length=157.133025491173 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410024 bus1=node_oh3410023.3 bus2=node_oh3410024.3 switch=n length=731.022427699771 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410025 bus1=node_oh3410024.3 bus2=node_oh3410025.3 switch=n length=300.170672284827 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410017 bus1=node_oh3410025.3 bus2=node_oh3410017.3 switch=n length=715.306611531006 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410018 bus1=node_oh3410017.3 bus2=node_oh3410018.3 switch=n length=803.921802478368 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410019 bus1=node_oh3410018.3 bus2=node_oh3410019.3 switch=n length=261.761736317616 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310048 bus1=node_oh3410019.3 bus2=node_oh3310048.3 switch=n length=610.100314784356 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310049 bus1=node_oh3310048.3 bus2=node_oh3310049.3 switch=n length=624.350666933396 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310050 bus1=node_oh3310049.3 bus2=node_oh3310050.3 switch=n length=261.468997206015 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310051 bus1=node_oh3310050.3 bus2=node_oh3310051.3 switch=n length=302.434432563572 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310052 bus1=node_oh3310051.3 bus2=node_oh3310052.3 switch=n length=614.240587473759 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310053 bus1=node_oh3310052.3 bus2=node_oh3310053.3 switch=n length=548.686826887469 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310054 bus1=node_oh3310053.3 bus2=node_oh3310054.3 switch=n length=469.962317638473 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310055 bus1=node_oh3310054.3 bus2=node_oh3310055.3 switch=n length=428.98421812451005 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310001 bus1=node_oh3310055.3 bus2=node_oh3310001.3 switch=n length=433.701117591494 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310002 bus1=node_oh3310001.3 bus2=node_oh3310002.3 switch=n length=408.56440679515504 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310003 bus1=node_oh3310002.3 bus2=node_oh3310003.3 switch=n length=485.868684317115 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310056 bus1=node_oh3310003.3 bus2=node_oh3310056.3 switch=n length=449.956230093646 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310057 bus1=node_oh3310056.3 bus2=node_oh3310057.3 switch=n length=461.278306990375 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310004 bus1=node_oh3310057.3 bus2=node_oh3310004.3 switch=n length=576.2990824216649 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310005 bus1=node_oh3310004.3 bus2=node_oh3310005.3 switch=n length=407.488679229239 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310006 bus1=node_oh3310005.3 bus2=node_oh3310006.3 switch=n length=335.506293979867 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310058 bus1=node_oh3310006.3 bus2=node_oh3310058.3 switch=n length=507.33773701533096 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310059 bus1=node_oh3310058.3 bus2=node_oh3310059.3 switch=n length=496.654204049503 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310007 bus1=node_oh3310059.3 bus2=node_oh3310007.3 switch=n length=504.78307826235397 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310060 bus1=node_oh3310007.3 bus2=node_oh3310060.3 switch=n length=510.459957489401 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310061 bus1=node_oh3310060.3 bus2=node_oh3310061.3 switch=n length=402.849818791014 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310008 bus1=node_oh3310061.3 bus2=node_oh3310008.3 switch=n length=496.748737794192 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310009 bus1=node_oh3310008.3 bus2=node_oh3310009.3 switch=n length=307.003502422935 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310010 bus1=node_oh3310009.3 bus2=node_oh3310010.3 switch=n length=426.14003109313103 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310011 bus1=node_oh3310010.3 bus2=node_oh3310011.3 switch=n length=366.79204367050204 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310012 bus1=node_oh3310011.3 bus2=node_oh3310012.3 switch=n length=432.83770676779403 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310013 bus1=node_oh3310012.3 bus2=node_oh3310013.3 switch=n length=642.883557108022 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310014 bus1=node_oh3310013.3 bus2=node_oh3310014.3 switch=n length=128.164932801449 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310015 bus1=node_oh3310014.3 bus2=node_oh3310015.3 switch=n length=539.333344138818 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310016 bus1=node_oh3310015.3 bus2=node_oh3310016.3 switch=n length=379.785713264743 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310017 bus1=node_oh3310016.3 bus2=node_oh3310017.3 switch=n length=437.70957963030196 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310018 bus1=node_oh3310017.3 bus2=node_oh3310018.3 switch=n length=502.82626194325303 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310062 bus1=node_oh3310018.3 bus2=node_oh3310062.3 switch=n length=312.31839987425 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310063 bus1=node_oh3310062.3 bus2=node_oh3310063.3 switch=n length=589.249360882239 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210022 bus1=node_oh3310063.3 bus2=node_oh3210022.3 switch=n length=247.73606116186198 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210024 bus1=node_oh3210001.3 bus2=node_oh3210024.3 switch=n length=445.152973706659 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210023 bus1=node_oh3210024.3 bus2=node_oh3210023.3 switch=n length=1 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210025 bus1=node_oh3210023.3 bus2=node_oh3210025.3 switch=n length=511.54700272798897 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210026 bus1=node_oh3210025.3 bus2=node_oh3210026.3 switch=n length=386.034999060928 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210027 bus1=node_oh3210026.3 bus2=node_oh3210027.3 switch=n length=498.6286082849 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210002 bus1=node_oh3210027.3 bus2=node_oh3210002.3 switch=n length=465.307656717549 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210003 bus1=node_oh3210002.3 bus2=node_oh3210003.3 switch=n length=424.553605566959 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210004 bus1=node_oh3210003.3 bus2=node_oh3210004.3 switch=n length=409.71089904967204 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210028 bus1=node_oh3210004.3 bus2=node_oh3210028.3 switch=n length=495.956421976726 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210029 bus1=node_oh3210028.3 bus2=node_oh3210029.3 switch=n length=502.082830815759 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210005 bus1=node_oh3210029.3 bus2=node_oh3210005.3 switch=n length=558.2353056732701 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210006 bus1=node_oh3210005.3 bus2=node_oh3210006.3 switch=n length=433.164293657753 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210007 bus1=node_oh3210006.3 bus2=node_oh3210007.3 switch=n length=540.433710458538 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210008 bus1=node_sw3210002.3 bus2=node_oh3210008.3 switch=n length=306.808537853703 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210009 bus1=node_oh3210008.3 bus2=node_oh3210009.3 switch=n length=457.344178600823 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210010 bus1=node_oh3210009.3 bus2=node_oh3210010.3 switch=n length=512.8151109318329 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210030 bus1=node_oh3210010.3 bus2=node_oh3210030.3 switch=n length=497.67192908594905 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210031 bus1=node_oh3210030.3 bus2=node_oh3210031.3 switch=n length=446.96799851882895 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210032 bus1=node_oh3210031.3 bus2=node_oh3210032.3 switch=n length=389.52105527170096 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210033 bus1=node_oh3210032.3 bus2=node_oh3210033.3 switch=n length=337.707380582578 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210011 bus1=node_oh3210033.3 bus2=node_oh3210011.3 switch=n length=870.924957776619 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210012 bus1=node_oh3210011.3 bus2=node_oh3210012.3 switch=n length=4168.78854285182 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210021 bus1=node_oh3210012.3 bus2=node_oh3210021.3 switch=n length=277.309286717743 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210014 bus1=node_oh3210012.3 bus2=node_oh3210014.3 switch=n length=302.249174027071 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210013 bus1=node_oh3210012.3 bus2=node_oh3210013.3 switch=n length=350.588079802975 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110001 bus1=node_oh3210021.3 bus2=node_oh3110001.3 switch=n length=3095.2924378815696 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110002 bus1=node_oh3110001.3 bus2=node_oh3110002.3 switch=n length=274.03719159175597 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110052 bus1=node_oh3110001.3 bus2=node_oh3110052.3 switch=n length=526.261339524021 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110053 bus1=node_oh3110052.3 bus2=node_oh3110053.3 switch=n length=497.74159972821 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110055 bus1=node_oh3110053.3 bus2=node_oh3110055.3 switch=n length=525.09386065737 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110054 bus1=node_oh3110055.3 bus2=node_oh3110054.3 switch=n length=593.413084452969 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110004 bus1=node_oh3110054.3 bus2=node_oh3110004.3 switch=n length=628.268854074299 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110005 bus1=node_oh3110004.3 bus2=node_oh3110005.3 switch=n length=719.858268619648 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110006 bus1=node_oh3110005.3 bus2=node_oh3110006.3 switch=n length=235.393877787854 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110010 bus1=node_oh3110006.3 bus2=node_oh3110010.3 switch=n length=258.666142546765 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110011 bus1=node_oh3110010.3 bus2=node_oh3110011.3 switch=n length=296.51422427938803 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110012 bus1=node_oh3110011.3 bus2=node_oh3110012.3 switch=n length=170.797251148811 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 

new line.oh3110015 bus1=node_oh3110012.3 bus2=node_oh3110015.3 switch=n length=1 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 

new line.oh3110017 bus1=node_oh3110012.3 bus2=node_oh3110017.3 switch=n length=288.184318275741 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110016 bus1=node_oh3110012.3 bus2=node_oh3110016.3 switch=n length=173.930333179647 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110018 bus1=node_oh3110017.3 bus2=node_oh3110018.3 switch=n length=288.509283732659 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110023 bus1=node_oh3110018.3 bus2=node_oh3110023.3 switch=n length=327.727740967924 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110022 bus1=node_oh3110018.3 bus2=node_oh3110022.3 switch=n length=80.8854579018316 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh3110056 bus1=node_oh3110018.3 bus2=node_oh3110056.3 switch=n length=180.938630756443 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110019 bus1=node_oh3110056.3 bus2=node_oh3110019.3 switch=n length=100.39521340607 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110034 bus1=node_oh3110032.3 bus2=node_oh3110034.3 switch=n length=224.982964910777 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110037 bus1=node_oh3110034.3 bus2=node_oh3110037.3 switch=n length=112.160710589807 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110039 bus1=node_oh3110034.3 bus2=node_oh3110039.3 switch=n length=94.6276983762364 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110038 bus1=node_oh3110037.3 bus2=node_oh3110038.3 switch=n length=99.29503112376992 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh3110040 bus1=node_oh3110039.3 bus2=node_oh3110040.3 switch=n length=175.414661303004 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh3_5_46_4_0001 bus1=node_oh3110040.3 bus2=node_oh3_5_46_4_0001.3 switch=n length=124.83010253957899 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh3_5_46_4_0002 bus1=node_oh3_5_46_4_0001.3 bus2=node_oh3_5_46_4_0002.3 switch=n length=102.099675483746 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh3110073 bus1=node_oh3110043.3 bus2=node_oh3110073.3 switch=n length=292.130532132085 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110057 bus1=node_oh3110073.3 bus2=node_oh3110057.3 switch=n length=271.788574302091 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110058 bus1=node_oh3110057.3 bus2=node_oh3110058.3 switch=n length=403.778602949564 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110059 bus1=node_oh3110058.3 bus2=node_oh3110059.3 switch=n length=475.357723404186 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110060 bus1=node_oh3110059.3 bus2=node_oh3110060.3 switch=n length=529.911505064734 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110045 bus1=node_oh3110060.3 bus2=node_oh3110045.3 switch=n length=504.69240384612 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110046 bus1=node_oh3110045.3 bus2=node_oh3110046.3 switch=n length=283.140708835686 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110061 bus1=node_oh3110045.3 bus2=node_oh3110061.3 switch=n length=579.953645216685 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110047 bus1=node_oh3110061.3 bus2=node_oh3110047.3 switch=n length=625.860569785918 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110048 bus1=node_oh3110047.3 bus2=node_oh3110048.3 switch=n length=335.031572617135 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110049 bus1=node_oh3110047.3 bus2=node_oh3110049.3 switch=n length=551.49546594949 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110062 bus1=node_oh3110049.3 bus2=node_oh3110062.3 switch=n length=506.286792440782 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110064 bus1=node_oh3110049.3 bus2=node_oh3110064.3 switch=n length=530.3025032942691 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110050 bus1=node_oh3110062.3 bus2=node_oh3110050.3 switch=n length=394.65913051662994 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110063 bus1=node_oh3110062.3 bus2=node_oh3110063.3 switch=n length=421.592401496808 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110051 bus1=node_oh3110050.3 bus2=node_oh3110051.3 switch=n length=334.06643680550303 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110065 bus1=node_oh3110064.3 bus2=node_oh3110065.3 switch=n length=524.8872315078511 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110066 bus1=node_oh3110065.3 bus2=node_oh3110066.3 switch=n length=405.358104519892 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110067 bus1=node_oh3110066.3 bus2=node_oh3110067.3 switch=n length=772.6300217439431 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110068 bus1=node_oh3110067.3 bus2=node_oh3110068.3 switch=n length=515.804606125205 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110069 bus1=node_oh3110068.3 bus2=node_oh3110069.3 switch=n length=598.877621054527 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110070 bus1=node_oh3110069.3 bus2=node_oh3110070.3 switch=n length=136.841170705383 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110076 bus1=node_oh3110070.3 bus2=node_oh3110076.3 switch=n length=102.27226010671998 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110071 bus1=node_oh3110070.3 bus2=node_oh3110071.3 switch=n length=405.98541020584605 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3110072 bus1=node_oh3110071.3 bus2=node_oh3110072.3 switch=n length=354.506608401045 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310016 bus1=node_oh3110071.3 bus2=node_oh310016.3 switch=n length=635.256277497459 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310017 bus1=node_oh310016.3 bus2=node_oh310017.3 switch=n length=1201.1354711272 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310018 bus1=node_oh310017.3 bus2=node_oh310018.3 switch=n length=536.123163648076 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310019 bus1=node_oh310018.3 bus2=node_oh310019.3 switch=n length=568.852674161003 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310020 bus1=node_oh310019.3 bus2=node_oh310020.3 switch=n length=155.061753182344 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310021 bus1=node_oh310020.3 bus2=node_oh310021.3 switch=n length=888.524294321626 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310022 bus1=node_oh310021.3 bus2=node_oh310022.3 switch=n length=129.36842872725902 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310023 bus1=node_oh310022.3 bus2=node_oh310023.3 switch=n length=613.759220469137 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310024 bus1=node_oh310023.3 bus2=node_oh310024.3 switch=n length=290.012397148974 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310025 bus1=node_oh310024.3 bus2=node_oh310025.3 switch=n length=781.907565380968 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310026 bus1=node_oh310025.3 bus2=node_oh310026.3 switch=n length=333.709671421215 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310027 bus1=node_oh310026.3 bus2=node_oh310027.3 switch=n length=414.11281228667394 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310028 bus1=node_oh310027.3 bus2=node_oh310028.3 switch=n length=636.888009072071 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310029 bus1=node_oh310028.3 bus2=node_oh310029.3 switch=n length=530.951096147412 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310030 bus1=node_oh310029.3 bus2=node_oh310030.3 switch=n length=495.123508732884 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310031 bus1=node_oh310030.3 bus2=node_oh310031.3 switch=n length=587.7610271189129 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310032 bus1=node_oh310031.3 bus2=node_oh310032.3 switch=n length=482.491359611867 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310001 bus1=node_oh310032.3 bus2=node_oh310001.3 switch=n length=475.74784255952204 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310003 bus1=node_oh310001.3 bus2=node_oh310003.3 switch=n length=419.08276044220594 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310033 bus1=node_oh310001.3 bus2=node_oh310033.3 switch=n length=428.528228475085 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310009 bus1=node_oh310004.3 bus2=node_oh310009.3 switch=n length=236.55495450335 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310008 bus1=node_oh310004.3 bus2=node_oh310008.3 switch=n length=297.928107603109 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310006 bus1=node_oh310004.3 bus2=node_oh310006.3 switch=n length=145.931416768333 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310010 bus1=node_oh310009.3 bus2=node_oh310010.3 switch=n length=172.97919556981302 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300687 bus1=node_oh310010.3 bus2=node_oh4300687.3 switch=n length=314.084058175392 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300688 bus1=node_oh4300687.3 bus2=node_oh4300688.3 switch=n length=182.737491500893 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301656 bus1=node_oh4300688.3 bus2=node_oh4301656.3 switch=n length=458.792507567354 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300690 bus1=node_oh4301656.3 bus2=node_oh4300690.3 switch=n length=426.356657858251 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300691 bus1=node_oh4300690.3 bus2=node_oh4300691.3 switch=n length=388.890406798554 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300692 bus1=node_oh4300690.3 bus2=node_oh4300692.3 switch=n length=374.91260688315697 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh310012 bus1=node_oh4300691.3 bus2=node_oh310012.3 switch=n length=224.041126805025 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300698 bus1=node_oh4300692.3 bus2=node_oh4300698.3 switch=n length=195.83847247168 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300700 bus1=node_oh4300698.3 bus2=node_oh4300700.3 switch=n length=547.9573017540099 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300701 bus1=node_oh4300700.3 bus2=node_oh4300701.3 switch=n length=165.197653812651 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300703 bus1=node_oh4300700.3 bus2=node_oh4300703.3 switch=n length=120.726186198741 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300704 bus1=node_oh4300703.3 bus2=node_oh4300704.3 switch=n length=174.869794418487 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300707 bus1=node_oh4300704.3 bus2=node_oh4300707.3 switch=n length=393.228941585087 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300748 bus1=node_oh4300707.3 bus2=node_oh4300748.3 switch=n length=198.313784190418 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210016 bus1=node_oh3210014.3 bus2=node_oh3210016.3 switch=n length=264.05036072675597 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210017 bus1=node_oh3210016.3 bus2=node_oh3210017.3 switch=n length=365.501220928225 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210035 bus1=node_oh3210034.3 bus2=node_oh3210035.3 switch=n length=475.660369801947 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3210036 bus1=node_oh3210035.3 bus2=node_oh3210036.3 switch=n length=409.833301233526 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310064 bus1=node_oh3210036.3 bus2=node_oh3310064.3 switch=n length=429.691420091147 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310065 bus1=node_oh3310064.3 bus2=node_oh3310065.3 switch=n length=419.93611895159796 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310066 bus1=node_oh3310065.3 bus2=node_oh3310066.3 switch=n length=217.67079110424598 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310067 bus1=node_oh3310066.3 bus2=node_oh3310067.3 switch=n length=700.842436643243 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310068 bus1=node_oh3310067.3 bus2=node_oh3310068.3 switch=n length=241.325805085145 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310069 bus1=node_oh3310068.3 bus2=node_oh3310069.3 switch=n length=608.193902057552 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310070 bus1=node_oh3310069.3 bus2=node_oh3310070.3 switch=n length=256.141651435188 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320001 bus1=node_oh3310070.3 bus2=node_oh3320001.3 switch=n length=549.718443660151 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320002 bus1=node_oh3320001.3 bus2=node_oh3320002.3 switch=n length=369.300058624467 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320052 bus1=node_oh3320002.3 bus2=node_oh3320052.3 switch=n length=684.2343998951541 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320003 bus1=node_oh3320052.3 bus2=node_oh3320003.3 switch=n length=459.283109312723 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320053 bus1=node_oh3320003.3 bus2=node_oh3320053.3 switch=n length=408.51380600929605 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320054 bus1=node_oh3320053.3 bus2=node_oh3320054.3 switch=n length=387.469885410308 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320056 bus1=node_oh3320055.3 bus2=node_oh3320056.3 switch=n length=405.077049090573 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320004 bus1=node_oh3320056.3 bus2=node_oh3320004.3 switch=n length=159.028620380269 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320005 bus1=node_oh3320004.3 bus2=node_oh3320005.3 switch=n length=222.018959775876 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320006 bus1=node_oh3320005.3 bus2=node_oh3320006.3 switch=n length=250.79702888997699 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320007 bus1=node_oh3320006.3 bus2=node_oh3320007.3 switch=n length=183.504646535094 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320008 bus1=node_oh3320007.3 bus2=node_oh3320008.3 switch=n length=336.080065014281 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320009 bus1=node_oh3320008.3 bus2=node_oh3320009.3 switch=n length=436.859027719438 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320011 bus1=node_oh3320009.3 bus2=node_oh3320011.3 switch=n length=324.714140095401 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320013 bus1=node_oh3320011.3 bus2=node_oh3320013.3 switch=n length=512.2984073856201 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320015 bus1=node_oh3320013.3 bus2=node_oh3320015.3 switch=n length=296.135545316612 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320019 bus1=node_oh3320015.3 bus2=node_oh3320019.3 switch=n length=393.192777400673 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320016 bus1=node_oh3320015.3 bus2=node_oh3320016.3 switch=n length=191.976449076563 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320020 bus1=node_oh3320019.3 bus2=node_oh3320020.3 switch=n length=332.87188481441797 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320021 bus1=node_oh3320019.3 bus2=node_oh3320021.3 switch=n length=300.69636263173 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320026 bus1=node_oh3320021.3 bus2=node_oh3320026.3 switch=n length=169.942278435924 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320022 bus1=node_oh3320021.3 bus2=node_oh3320022.3 switch=n length=428.51646001052904 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320028 bus1=node_oh3320022.3 bus2=node_oh3320028.3 switch=n length=413.55991500629 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320030 bus1=node_oh3320028.3 bus2=node_oh3320030.3 switch=n length=194.90842208587299 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320031 bus1=node_oh3320030.3 bus2=node_oh3320031.3 switch=n length=271.399801400071 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320032 bus1=node_oh3320031.3 bus2=node_oh3320032.3 switch=n length=462.817391418999 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320033 bus1=node_oh3320032.3 bus2=node_oh3320033.3 switch=n length=507.069585954544 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320034 bus1=node_oh3320033.3 bus2=node_oh3320034.3 switch=n length=446.03467959343203 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320035 bus1=node_oh3320034.3 bus2=node_oh3320035.3 switch=n length=118.59400743717899 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320041 bus1=node_oh3320034.3 bus2=node_oh3320041.3 switch=n length=356.30011240524806 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320036 bus1=node_oh3320035.3 bus2=node_oh3320036.3 switch=n length=64.2608348841561 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320043 bus1=node_oh3320041.3 bus2=node_oh3320043.3 switch=n length=217.172361040681 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320044 bus1=node_oh3320043.3 bus2=node_oh3320044.3 switch=n length=351.45189215602403 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320045 bus1=node_oh3320044.3 bus2=node_oh3320045.3 switch=n length=167.35484217659402 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320047 bus1=node_oh3320045.3 bus2=node_oh3320047.3 switch=n length=481.524188904349 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320048 bus1=node_oh3320047.3 bus2=node_oh3320048.3 switch=n length=595.171968426005 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320057 bus1=node_oh3320048.3 bus2=node_oh3320057.3 switch=n length=2499.708589196 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320049 bus1=node_oh3320057.3 bus2=node_oh3320049.3 switch=n length=319.376864847667 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320051 bus1=node_oh3320049.3 bus2=node_oh3320051.3 switch=n length=267.232982994327 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3320050 bus1=node_oh3320049.3 bus2=node_oh3320050.3 switch=n length=223.344151031665 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310021 bus1=node_oh3320051.3 bus2=node_oh3310021.3 switch=n length=216.06689195713798 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310024 bus1=node_oh3310021.3 bus2=node_oh3310024.3 switch=n length=286.998619683091 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310026 bus1=node_oh3310021.3 bus2=node_oh3310026.3 switch=n length=1057.3154970287198 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310027 bus1=node_oh3310026.3 bus2=node_oh3310027.3 switch=n length=152.768704997745 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310028 bus1=node_oh3310026.3 bus2=node_oh3310028.3 switch=n length=98.0333300805311 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310029 bus1=node_oh3310028.3 bus2=node_oh3310029.3 switch=n length=332.667191009612 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310031 bus1=node_oh3310029.3 bus2=node_oh3310031.3 switch=n length=153.57952127434498 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310033 bus1=node_oh3310029.3 bus2=node_oh3310033.3 switch=n length=313.70830088620204 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310032 bus1=node_oh3310031.3 bus2=node_oh3310032.3 switch=n length=358.755927144597 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310037 bus1=node_oh3310032.3 bus2=node_oh3310037.3 switch=n length=296.725898146997 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310040 bus1=node_oh3310037.3 bus2=node_oh3310040.3 switch=n length=271.218367085186 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310043 bus1=node_oh3310040.3 bus2=node_oh3310043.3 switch=n length=359.58403785769997 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310042 bus1=node_oh3310040.3 bus2=node_oh3310042.3 switch=n length=44.60753631196239 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310044 bus1=node_oh3310040.3 bus2=node_oh3310044.3 switch=n length=343.79928536962007 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3410020 bus1=node_oh3310044.3 bus2=node_oh3410020.3 switch=n length=310.460969390811 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh3310035 bus1=node_oh3310033.3 bus2=node_oh3310035.3 switch=n length=304.748338469479 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300634 bus1=node_oh4300633.1 bus2=node_oh4300634.1 switch=n length=167.79715853522 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300636 bus1=node_oh4300634.1 bus2=node_oh4300636.1 switch=n length=137.00906320367 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4300635 bus1=node_oh4300634.1 bus2=node_oh4300635.1 switch=n length=1934.2581211039603 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302820 bus1=node_oh4300635.1 bus2=node_oh4302820.1 switch=n length=597.392138988179 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302823 bus1=node_oh4302820.1 bus2=node_oh4302823.1 switch=n length=243.145669301422 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302824 bus1=node_oh4302823.1 bus2=node_oh4302824.1 switch=n length=398.789201709272 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302825 bus1=node_oh4302824.1 bus2=node_oh4302825.1 switch=n length=483.227284515353 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302826 bus1=node_oh4302825.1 bus2=node_oh4302826.1 switch=n length=506.31089273272994 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302827 bus1=node_oh4302826.1 bus2=node_oh4302827.1 switch=n length=183.734471452757 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300721 bus1=node_oh4300711.1 bus2=node_oh4300721.1 switch=n length=246.34957377657003 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300725 bus1=node_oh4300721.1 bus2=node_oh4300725.1 switch=n length=318.24372609706296 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300731 bus1=node_oh4300725.1 bus2=node_oh4300731.1 switch=n length=282.697288632149 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300732 bus1=node_oh4300731.1 bus2=node_oh4300732.1 switch=n length=465.74863531735605 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300737 bus1=node_oh4300732.1 bus2=node_oh4300737.1 switch=n length=212.771575639229 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300740 bus1=node_oh4300732.1 bus2=node_oh4300740.1 switch=n length=329.531525047198 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300735 bus1=node_oh4300732.1 bus2=node_oh4300735.1 switch=n length=110.505091737919 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300738 bus1=node_oh4300737.1 bus2=node_oh4300738.1 switch=n length=125.19576710104799 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300746 bus1=node_oh4300740.1 bus2=node_oh4300746.1 switch=n length=228.058014549058 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300741 bus1=node_oh4300740.1 bus2=node_oh4300741.1 switch=n length=153.942874144924 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300752 bus1=node_oh4300746.1 bus2=node_oh4300752.1 switch=n length=598.032044709907 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300747 bus1=node_oh4300746.1 bus2=node_oh4300747.1 switch=n length=175.41933787342603 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300758 bus1=node_oh4300752.1 bus2=node_oh4300758.1 switch=n length=502.48811697403397 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300759 bus1=node_oh4300758.1 bus2=node_oh4300759.1 switch=n length=733.939494100011 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300760 bus1=node_oh4300759.1 bus2=node_oh4300760.1 switch=n length=845.939032141225 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302844 bus1=node_oh4300760.1 bus2=node_oh4302844.1 switch=n length=97.0368821635467 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300764 bus1=node_oh4302844.1 bus2=node_oh4300764.1 switch=n length=637.456521991057 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303911 bus1=node_oh4300764.1 bus2=node_oh4303911.1 switch=n length=423.204870189553 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300765 bus1=node_oh4300764.1 bus2=node_oh4300765.1 switch=n length=253.58682415359 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303912 bus1=node_oh4303911.1 bus2=node_oh4303912.1 switch=n length=472.65921815480993 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300767 bus1=node_oh4303912.1 bus2=node_oh4300767.1 switch=n length=552.307186902092 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300768 bus1=node_oh4300767.1 bus2=node_oh4300768.1 switch=n length=341.082105218156 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302862 bus1=node_oh4300768.1 bus2=node_oh4302862.1 switch=n length=311.002283753569 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300769 bus1=node_oh4300768.1 bus2=node_oh4300769.1 switch=n length=180.11264253229402 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300779 bus1=node_oh4300776.1 bus2=node_oh4300779.1 switch=n length=371.714725158947 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300777 bus1=node_oh4300776.1 bus2=node_oh4300777.1 switch=n length=331.59519937141005 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300780 bus1=node_oh4300779.1 bus2=node_oh4300780.1 switch=n length=387.319446581307 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300788 bus1=node_oh4300780.1 bus2=node_oh4300788.1 switch=n length=568.7827465737271 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300789 bus1=node_oh4300788.1 bus2=node_oh4300789.1 switch=n length=342.127647815846 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300791 bus1=node_oh4300789.1 bus2=node_oh4300791.1 switch=n length=442.069643608345 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300792 bus1=node_oh4300791.1 bus2=node_oh4300792.1 switch=n length=208.980579241173 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300795 bus1=node_oh4300792.1 bus2=node_oh4300795.1 switch=n length=467.13182732510694 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300796 bus1=node_oh4300795.1 bus2=node_oh4300796.1 switch=n length=646.483831970916 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300798 bus1=node_oh4300796.1 bus2=node_oh4300798.1 switch=n length=263.47134372879 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302875 bus1=node_oh4300796.1 bus2=node_oh4302875.1 switch=n length=792.766447574576 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302877 bus1=node_oh4302875.1 bus2=node_oh4302877.1 switch=n length=876.374156853076 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302879 bus1=node_oh4302877.1 bus2=node_oh4302879.1 switch=n length=301.623657560249 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302881 bus1=node_oh4302879.1 bus2=node_oh4302881.1 switch=n length=669.3131925339541 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302882 bus1=node_oh4302881.1 bus2=node_oh4302882.1 switch=n length=603.411526323501 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300800 bus1=node_oh4302882.1 bus2=node_oh4300800.1 switch=n length=602.187725298422 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302883 bus1=node_oh4300800.1 bus2=node_oh4302883.1 switch=n length=594.4031006815529 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302885 bus1=node_oh4302883.1 bus2=node_oh4302885.1 switch=n length=460.20968927225897 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300802 bus1=node_oh4302885.1 bus2=node_oh4300802.1 switch=n length=403.57976919072405 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300803 bus1=node_oh4300802.1 bus2=node_oh4300803.1 switch=n length=475.21701621456594 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300804 bus1=node_oh4300803.1 bus2=node_oh4300804.1 switch=n length=499.091334827742 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300805 bus1=node_oh4300804.1 bus2=node_oh4300805.1 switch=n length=126.473154858997 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300807 bus1=node_oh4300805.1 bus2=node_oh4300807.1 switch=n length=315.574721738023 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300806 bus1=node_oh4300805.1 bus2=node_oh4300806.1 switch=n length=127.101046809218 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300810 bus1=node_oh4300807.1 bus2=node_oh4300810.1 switch=n length=438.749388147609 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300808 bus1=node_oh4300807.1 bus2=node_oh4300808.1 switch=n length=295.71194717157 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302891 bus1=node_oh4300810.1 bus2=node_oh4302891.1 switch=n length=558.494668998719 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300811 bus1=node_oh4302891.1 bus2=node_oh4300811.1 switch=n length=497.715738650101 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300812 bus1=node_oh4300811.1 bus2=node_oh4300812.1 switch=n length=294.526625281891 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300813 bus1=node_oh4300812.1 bus2=node_oh4300813.1 switch=n length=318.440630887432 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300816 bus1=node_oh4300812.1 bus2=node_oh4300816.1 switch=n length=536.733569846545 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302893 bus1=node_oh4300816.1 bus2=node_oh4302893.1 switch=n length=536.248274029693 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300817 bus1=node_oh4300816.1 bus2=node_oh4300817.1 switch=n length=368.364625473294 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302896 bus1=node_oh4302893.1 bus2=node_oh4302896.1 switch=n length=523.000027629177 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300818 bus1=node_oh4302896.1 bus2=node_oh4300818.1 switch=n length=949.437981123597 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302902 bus1=node_oh4300818.1 bus2=node_oh4302902.1 switch=n length=1 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302898 bus1=node_oh4300818.1 bus2=node_oh4302898.1 switch=n length=478.215985513051 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302899 bus1=node_oh4302902.1 bus2=node_oh4302899.1 switch=n length=542.986965589379 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300825 bus1=node_oh4302899.1 bus2=node_oh4300825.1 switch=n length=351.731864493451 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302903 bus1=node_oh4300825.1 bus2=node_oh4302903.1 switch=n length=602.158527715019 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300826 bus1=node_oh4302903.1 bus2=node_oh4300826.1 switch=n length=372.450762651928 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300827 bus1=node_oh4300826.1 bus2=node_oh4300827.1 switch=n length=384.24698840706003 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302906 bus1=node_oh4300827.1 bus2=node_oh4302906.1 switch=n length=501.177634776391 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302907 bus1=node_oh4302906.1 bus2=node_oh4302907.1 switch=n length=542.658012840586 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302908 bus1=node_oh4302907.1 bus2=node_oh4302908.1 switch=n length=438.406960825213 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302909 bus1=node_oh4302908.1 bus2=node_oh4302909.1 switch=n length=516.5248506122099 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302910 bus1=node_oh4302909.1 bus2=node_oh4302910.1 switch=n length=429.040999672409 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302911 bus1=node_oh4302910.1 bus2=node_oh4302911.1 switch=n length=490.762386598612 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302913 bus1=node_oh4302911.1 bus2=node_oh4302913.1 switch=n length=375.74263346085297 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302915 bus1=node_oh4302913.1 bus2=node_oh4302915.1 switch=n length=360.57624020438993 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302916 bus1=node_oh4302915.1 bus2=node_oh4302916.1 switch=n length=422.911451961324 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300828 bus1=node_oh4302916.1 bus2=node_oh4300828.1 switch=n length=315.53233511016003 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300829 bus1=node_oh4300828.1 bus2=node_oh4300829.1 switch=n length=435.819323343898 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300830 bus1=node_oh4300829.1 bus2=node_oh4300830.1 switch=n length=536.037432461533 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300831 bus1=node_oh4300830.1 bus2=node_oh4300831.1 switch=n length=551.84242696631 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300833 bus1=node_oh4300831.1 bus2=node_oh4300833.1 switch=n length=338.538271987024 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302918 bus1=node_oh4300834.1 bus2=node_oh4302918.1 switch=n length=457.11449878562894 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300835 bus1=node_oh4302918.1 bus2=node_oh4300835.1 switch=n length=598.60317815725 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300291 bus1=node_oh4300835.1 bus2=node_oh4300291.1 switch=n length=392.82482228098996 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300281 bus1=node_oh4300835.1 bus2=node_oh4300281.1 switch=n length=380.083327837468 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302924 bus1=node_oh4300291.1 bus2=node_oh4302924.1 switch=n length=415.34160747512396 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300295 bus1=node_oh4300291.1 bus2=node_oh4300295.1 switch=n length=307.787704757788 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302925 bus1=node_oh4302924.1 bus2=node_oh4302925.1 switch=n length=508.402714587547 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302926 bus1=node_oh4302925.1 bus2=node_oh4302926.1 switch=n length=360.32176981139 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302927 bus1=node_oh4302926.1 bus2=node_oh4302927.1 switch=n length=243.37597991586497 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302928 bus1=node_oh4302927.1 bus2=node_oh4302928.1 switch=n length=372.429311413434 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300838 bus1=node_oh4302928.1 bus2=node_oh4300838.1 switch=n length=432.869011249447 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302929 bus1=node_oh4300838.1 bus2=node_oh4302929.1 switch=n length=564.971658935155 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302930 bus1=node_oh4302929.1 bus2=node_oh4302930.1 switch=n length=426.69106681527296 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302931 bus1=node_oh4302930.1 bus2=node_oh4302931.1 switch=n length=364.783075539508 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302932 bus1=node_oh4302931.1 bus2=node_oh4302932.1 switch=n length=461.770107304467 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302933 bus1=node_oh4302932.1 bus2=node_oh4302933.1 switch=n length=691.842762483 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302934 bus1=node_oh4302933.1 bus2=node_oh4302934.1 switch=n length=413.223915087088 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302935 bus1=node_oh4302934.1 bus2=node_oh4302935.1 switch=n length=591.4541135202439 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302937 bus1=node_oh4302935.1 bus2=node_oh4302937.1 switch=n length=539.634075276942 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302938 bus1=node_oh4302937.1 bus2=node_oh4302938.1 switch=n length=195.511791204455 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302939 bus1=node_oh4302938.1 bus2=node_oh4302939.1 switch=n length=208.957638769277 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302940 bus1=node_oh4302939.1 bus2=node_oh4302940.1 switch=n length=766.679546159942 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300839 bus1=node_oh4302940.1 bus2=node_oh4300839.1 switch=n length=225.120082844828 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302954 bus1=node_oh4300839.1 bus2=node_oh4302954.1 switch=n length=532.040141060815 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300841 bus1=node_oh4300839.1 bus2=node_oh4300841.1 switch=n length=296.110104521959 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302955 bus1=node_oh4302954.1 bus2=node_oh4302955.1 switch=n length=470.408683805773 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302956 bus1=node_oh4302955.1 bus2=node_oh4302956.1 switch=n length=471.852410081874 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302958 bus1=node_oh4302956.1 bus2=node_oh4302958.1 switch=n length=326.886868809421 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300848 bus1=node_oh4302958.1 bus2=node_oh4300848.1 switch=n length=334.517329894805 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302960 bus1=node_oh4300849.1 bus2=node_oh4302960.1 switch=n length=485.74883190816803 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300851 bus1=node_oh4302960.1 bus2=node_oh4300851.1 switch=n length=402.76076286040495 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302961 bus1=node_oh4300851.1 bus2=node_oh4302961.1 switch=n length=365.13755545018205 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302962 bus1=node_oh4302961.1 bus2=node_oh4302962.1 switch=n length=542.295668524029 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302963 bus1=node_oh4302962.1 bus2=node_oh4302963.1 switch=n length=507.689406822616 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302966 bus1=node_oh4302963.1 bus2=node_oh4302966.1 switch=n length=464.14527553346494 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302964 bus1=node_oh4302963.1 bus2=node_oh4302964.1 switch=n length=327.35454785313703 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302967 bus1=node_oh4302966.1 bus2=node_oh4302967.1 switch=n length=384.55673404584 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302978 bus1=node_oh4302967.1 bus2=node_oh4302978.1 switch=n length=488.141820068686 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302968 bus1=node_oh4302967.1 bus2=node_oh4302968.1 switch=n length=434.689025511461 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300854 bus1=node_oh4302978.1 bus2=node_oh4300854.1 switch=n length=829.834220130661 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300910 bus1=node_oh4300908.1 bus2=node_oh4300910.1 switch=n length=73.66586319325829 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300911 bus1=node_oh4300910.1 bus2=node_oh4300911.1 switch=n length=77.3748492728943 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300912 bus1=node_oh4300911.1 bus2=node_oh4300912.1 switch=n length=291.164069211887 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300859 bus1=node_oh4300857.1 bus2=node_oh4300859.1 switch=n length=363.479744277605 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302986 bus1=node_oh4300859.1 bus2=node_oh4302986.1 switch=n length=547.463313291369 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300860 bus1=node_oh4300859.1 bus2=node_oh4300860.1 switch=n length=206.63102017834498 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302988 bus1=node_oh4302986.1 bus2=node_oh4302988.1 switch=n length=500.42875077284697 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302987 bus1=node_oh4302986.1 bus2=node_oh4302987.1 switch=n length=442.780942679382 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302989 bus1=node_oh4302988.1 bus2=node_oh4302989.1 switch=n length=537.737460476801 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302990 bus1=node_oh4302989.1 bus2=node_oh4302990.1 switch=n length=448.71859377548105 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302991 bus1=node_oh4302990.1 bus2=node_oh4302991.1 switch=n length=604.856133721261 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302992 bus1=node_oh4302991.1 bus2=node_oh4302992.1 switch=n length=305.034839321467 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302995 bus1=node_oh4302992.1 bus2=node_oh4302995.1 switch=n length=383.58196646859597 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302993 bus1=node_oh4302992.1 bus2=node_oh4302993.1 switch=n length=255.71690792751 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4302996 bus1=node_oh4302995.1 bus2=node_oh4302996.1 switch=n length=348.977062999903 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302994 bus1=node_oh4302993.1 bus2=node_oh4302994.1 switch=n length=534.86672592358 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300924 bus1=node_oh4302994.1 bus2=node_oh4300924.1 switch=n length=473.02577107384104 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300926 bus1=node_oh4300924.1 bus2=node_oh4300926.1 switch=n length=526.173680166453 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300925 bus1=node_oh4300924.1 bus2=node_oh4300925.1 switch=n length=486.24548080163595 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300927 bus1=node_oh4300926.1 bus2=node_oh4300927.1 switch=n length=191.294376551114 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300929 bus1=node_oh4300926.1 bus2=node_oh4300929.1 switch=n length=447.679707826981 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300930 bus1=node_oh4300929.1 bus2=node_oh4300930.1 switch=n length=526.199941466979 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300931 bus1=node_oh4300930.1 bus2=node_oh4300931.1 switch=n length=105.878961555227 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300933 bus1=node_oh4300931.1 bus2=node_oh4300933.1 switch=n length=461.278528657015 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300932 bus1=node_oh4300931.1 bus2=node_oh4300932.1 switch=n length=282.83700058510397 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300934 bus1=node_oh4300933.1 bus2=node_oh4300934.1 switch=n length=213.2224988129 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300569 bus1=node_oh4300933.1 bus2=node_oh4300569.1 switch=n length=372.401551554246 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302997 bus1=node_oh4300569.1 bus2=node_oh4302997.1 switch=n length=167.25506569325398 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302998 bus1=node_oh4302997.1 bus2=node_oh4302998.1 switch=n length=272.04984285970903 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302999 bus1=node_oh4302998.1 bus2=node_oh4302999.1 switch=n length=230.374662235181 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303000 bus1=node_oh4302999.1 bus2=node_oh4303000.1 switch=n length=371.315531724675 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300936 bus1=node_oh4300932.1 bus2=node_oh4300936.1 switch=n length=269.05354262659404 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300937 bus1=node_oh4300932.1 bus2=node_oh4300937.1 switch=n length=307.81076296986697 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300614 bus1=node_oh4300936.1 bus2=node_oh4300614.1 switch=n length=315.93924811593797 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303001 bus1=node_oh4300614.1 bus2=node_oh4303001.1 switch=n length=257.57467053260604 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303003 bus1=node_oh4303001.1 bus2=node_oh4303003.1 switch=n length=412.593798911141 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303005 bus1=node_oh4303003.1 bus2=node_oh4303005.1 switch=n length=269.14118116699296 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303004 bus1=node_oh4303003.1 bus2=node_oh4303004.1 switch=n length=234.854467702913 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302746 bus1=node_oh4300937.1 bus2=node_oh4302746.1 switch=n length=453.378811260386 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300938 bus1=node_oh4300937.1 bus2=node_oh4300938.1 switch=n length=131.593630544937 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300939 bus1=node_oh4302746.1 bus2=node_oh4300939.1 switch=n length=591.320844296928 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303006 bus1=node_oh4300939.1 bus2=node_oh4303006.1 switch=n length=500.27284365648103 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300940 bus1=node_oh4300939.1 bus2=node_oh4300940.1 switch=n length=345.759947362186 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303007 bus1=node_oh4303006.1 bus2=node_oh4303007.1 switch=n length=529.9939774184639 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303008 bus1=node_oh4303007.1 bus2=node_oh4303008.1 switch=n length=543.184627267763 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303009 bus1=node_oh4303008.1 bus2=node_oh4303009.1 switch=n length=280.17983671209 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303010 bus1=node_oh4303009.1 bus2=node_oh4303010.1 switch=n length=238.04885654007902 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303011 bus1=node_oh4303010.1 bus2=node_oh4303011.1 switch=n length=261.24400739532103 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303012 bus1=node_oh4303011.1 bus2=node_oh4303012.1 switch=n length=182.670766681423 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303013 bus1=node_oh4303012.1 bus2=node_oh4303013.1 switch=n length=258.169588061819 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303014 bus1=node_oh4303013.1 bus2=node_oh4303014.1 switch=n length=279.35811282313597 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303015 bus1=node_oh4303014.1 bus2=node_oh4303015.1 switch=n length=233.061583706851 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303016 bus1=node_oh4303015.1 bus2=node_oh4303016.1 switch=n length=304.578520089704 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303017 bus1=node_oh4303016.1 bus2=node_oh4303017.1 switch=n length=252.701193704959 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303018 bus1=node_oh4303017.1 bus2=node_oh4303018.1 switch=n length=246.73142159042197 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300941 bus1=node_oh4303018.1 bus2=node_oh4300941.1 switch=n length=203.182319358871 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303019 bus1=node_oh4300941.1 bus2=node_oh4303019.1 switch=n length=249.22959575439603 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303020 bus1=node_oh4303019.1 bus2=node_oh4303020.1 switch=n length=250.015152540972 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303021 bus1=node_oh4303020.1 bus2=node_oh4303021.1 switch=n length=245.315551891791 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303022 bus1=node_oh4303021.1 bus2=node_oh4303022.1 switch=n length=273.01103640694197 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303023 bus1=node_oh4303022.1 bus2=node_oh4303023.1 switch=n length=264.737081082437 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300942 bus1=node_oh4303023.1 bus2=node_oh4300942.1 switch=n length=252.191061895573 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303024 bus1=node_oh4300942.1 bus2=node_oh4303024.1 switch=n length=246.780745804683 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303025 bus1=node_oh4303024.1 bus2=node_oh4303025.1 switch=n length=249.91290823011002 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303026 bus1=node_oh4303025.1 bus2=node_oh4303026.1 switch=n length=544.6618228772161 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303027 bus1=node_oh4303026.1 bus2=node_oh4303027.1 switch=n length=489.503328895851 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300943 bus1=node_oh4303027.1 bus2=node_oh4300943.1 switch=n length=802.3370151000729 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303028 bus1=node_oh4300943.1 bus2=node_oh4303028.1 switch=n length=367.549838389505 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303029 bus1=node_oh4303028.1 bus2=node_oh4303029.1 switch=n length=330.608376481799 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303030 bus1=node_oh4303029.1 bus2=node_oh4303030.1 switch=n length=482.553874712453 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303031 bus1=node_oh4303030.1 bus2=node_oh4303031.1 switch=n length=540.4920856034901 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303032 bus1=node_oh4303031.1 bus2=node_oh4303032.1 switch=n length=535.929552273477 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh1_93_88_3_0001 bus1=node_oh4303032.1 bus2=node_oh1_93_88_3_0001.1 switch=n length=217.263065938412 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh4303033 bus1=node_oh4303032.1 bus2=node_oh4303033.1 switch=n length=238.24682705118198 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh1_93_88_3_0002 bus1=node_oh1_93_88_3_0001.1 bus2=node_oh1_93_88_3_0002.1 switch=n length=303.341937509344 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh1_93_88_3_0003 bus1=node_oh1_93_88_3_0002.1 bus2=node_oh1_93_88_3_0003.1 switch=n length=301.760910679987 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh1_93_88_1_0001 bus1=node_oh1_93_88_3_0003.1 bus2=node_oh1_93_88_1_0001.1 switch=n length=303.635097414054 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh1_93_88_1_0002 bus1=node_oh1_93_88_1_0001.1 bus2=node_oh1_93_88_1_0002.1 switch=n length=299.340440073587 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh1_93_88_2_0001 bus1=node_oh1_93_88_1_0002.1 bus2=node_oh1_93_88_2_0001.1 switch=n length=306.484221412166 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh1_93_88_2_0002 bus1=node_oh1_93_88_2_0001.1 bus2=node_oh1_93_88_2_0002.1 switch=n length=195.90606266736697 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh1_93_88_2_0003 bus1=node_oh1_93_88_2_0002.1 bus2=node_oh1_93_88_2_0003.1 switch=n length=245.27196910477699 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh1_93_78_4_0001 bus1=node_oh1_93_88_2_0003.1 bus2=node_oh1_93_78_4_0001.1 switch=n length=274.419905468718 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh1_93_78_4_0002 bus1=node_oh1_93_78_4_0001.1 bus2=node_oh1_93_78_4_0002.1 switch=n length=301.83536822186403 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh1_93_78_4_0003 bus1=node_oh1_93_78_4_0002.1 bus2=node_oh1_93_78_4_0003.1 switch=n length=302.835656072694 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh1_93_78_4_0004 bus1=node_oh1_93_78_4_0003.1 bus2=node_oh1_93_78_4_0004.1 switch=n length=161.103431115131 units=ft geometry=acsr-#1/0:acsr-#1/0:1 enabled=true phases=1 
new line.oh4303034 bus1=node_oh4303033.1 bus2=node_oh4303034.1 switch=n length=222.317854658607 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303035 bus1=node_oh4303034.1 bus2=node_oh4303035.1 switch=n length=507.23586515544997 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300944 bus1=node_oh4303034.1 bus2=node_oh4300944.1 switch=n length=295.732860703781 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4301695 bus1=node_oh4303035.1 bus2=node_oh4301695.1 switch=n length=423.837849418851 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4301696 bus1=node_oh4301695.1 bus2=node_oh4301696.1 switch=n length=232.90401907231202 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4301697 bus1=node_oh4301696.1 bus2=node_oh4301697.1 switch=n length=383.34777343798 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4301698 bus1=node_oh4301697.1 bus2=node_oh4301698.1 switch=n length=242.243459560888 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4301699 bus1=node_oh4301698.1 bus2=node_oh4301699.1 switch=n length=350.39064856239196 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4301700 bus1=node_oh4301699.1 bus2=node_oh4301700.1 switch=n length=315.981263368708 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4301703 bus1=node_oh4301700.1 bus2=node_oh4301703.1 switch=n length=405.5014586904 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303036 bus1=node_oh4301703.1 bus2=node_oh4303036.1 switch=n length=207.714497327459 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4301702 bus1=node_oh4301703.1 bus2=node_oh4301702.1 switch=n length=332.261955240341 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303037 bus1=node_oh4303036.1 bus2=node_oh4303037.1 switch=n length=187.70286838499698 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303038 bus1=node_oh4303037.1 bus2=node_oh4303038.1 switch=n length=250.518178182918 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303039 bus1=node_oh4303038.1 bus2=node_oh4303039.1 switch=n length=220.45160580040402 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303040 bus1=node_oh4303039.1 bus2=node_oh4303040.1 switch=n length=432.335031428028 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303041 bus1=node_oh4303040.1 bus2=node_oh4303041.1 switch=n length=244.959426028156 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303042 bus1=node_oh4303041.1 bus2=node_oh4303042.1 switch=n length=216.705740579274 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303043 bus1=node_oh4303042.1 bus2=node_oh4303043.1 switch=n length=221.18448069426103 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303044 bus1=node_oh4303043.1 bus2=node_oh4303044.1 switch=n length=379.606429476641 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303045 bus1=node_oh4303044.1 bus2=node_oh4303045.1 switch=n length=498.149407406999 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300945 bus1=node_oh4300944.1 bus2=node_oh4300945.1 switch=n length=208.184908434753 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303046 bus1=node_oh4300945.1 bus2=node_oh4303046.1 switch=n length=419.32451418923597 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300946 bus1=node_oh4303046.1 bus2=node_oh4300946.1 switch=n length=599.387031307826 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300947 bus1=node_oh4300946.1 bus2=node_oh4300947.1 switch=n length=326.046260521483 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300948 bus1=node_oh4300947.1 bus2=node_oh4300948.1 switch=n length=430.60388200746297 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300949 bus1=node_oh4300948.1 bus2=node_oh4300949.1 switch=n length=399.498223275242 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300950 bus1=node_oh4300949.1 bus2=node_oh4300950.1 switch=n length=491.959049616856 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300954 bus1=node_oh4300950.1 bus2=node_oh4300954.1 switch=n length=150.122915306086 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300955 bus1=node_oh4300954.1 bus2=node_oh4300955.1 switch=n length=266.629318905524 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300994 bus1=node_oh4300955.1 bus2=node_oh4300994.1 switch=n length=361.653254928016 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300959 bus1=node_oh4300955.1 bus2=node_oh4300959.1 switch=n length=494.583026902494 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303047 bus1=node_oh4300959.1 bus2=node_oh4303047.1 switch=n length=344.231593117138 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300960 bus1=node_oh4300959.1 bus2=node_oh4300960.1 switch=n length=468.163318191354 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300961 bus1=node_oh4300959.1 bus2=node_oh4300961.1 switch=n length=220.20555964828202 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303049 bus1=node_oh4303047.1 bus2=node_oh4303049.1 switch=n length=478.696086990426 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303048 bus1=node_oh4303047.1 bus2=node_oh4303048.1 switch=n length=239.074245371638 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303050 bus1=node_oh4303049.1 bus2=node_oh4303050.1 switch=n length=500.77253758581804 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300660 bus1=node_oh4300960.1 bus2=node_oh4300660.1 switch=n length=244.905245350135 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300966 bus1=node_oh4300961.1 bus2=node_oh4300966.1 switch=n length=535.6993258348671 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300970 bus1=node_oh4300966.1 bus2=node_oh4300970.1 switch=n length=237.234064375158 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300971 bus1=node_oh4300970.1 bus2=node_oh4300971.1 switch=n length=199.60932292862898 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300972 bus1=node_oh4300971.1 bus2=node_oh4300972.1 switch=n length=387.951395022715 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300978 bus1=node_oh4300972.1 bus2=node_oh4300978.1 switch=n length=500.465084696107 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303051 bus1=node_oh4300978.1 bus2=node_oh4303051.1 switch=n length=574.965138160514 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300980 bus1=node_oh4300978.1 bus2=node_oh4300980.1 switch=n length=200.15946442753102 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300985 bus1=node_oh4300978.1 bus2=node_oh4300985.1 switch=n length=538.370081821095 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300983 bus1=node_oh4300978.1 bus2=node_oh4300983.1 switch=n length=425.1924826477 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303054 bus1=node_oh4303051.1 bus2=node_oh4303054.1 switch=n length=342.020558592703 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303053 bus1=node_oh4303051.1 bus2=node_oh4303053.1 switch=n length=268.947130120438 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4303052 bus1=node_oh4303051.1 bus2=node_oh4303052.1 switch=n length=697.597656246003 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303055 bus1=node_oh4303052.1 bus2=node_oh4303055.1 switch=n length=653.158424427061 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303056 bus1=node_oh4303055.1 bus2=node_oh4303056.1 switch=n length=526.4632842847969 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303057 bus1=node_oh4303056.1 bus2=node_oh4303057.1 switch=n length=431.88438186633795 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303058 bus1=node_oh4303057.1 bus2=node_oh4303058.1 switch=n length=265.587943438642 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303059 bus1=node_oh4303058.1 bus2=node_oh4303059.1 switch=n length=584.617918473362 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303060 bus1=node_oh4303059.1 bus2=node_oh4303060.1 switch=n length=293.23072417469797 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303061 bus1=node_oh4303060.1 bus2=node_oh4303061.1 switch=n length=209.456277299077 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303062 bus1=node_oh4303061.1 bus2=node_oh4303062.1 switch=n length=676.536346769353 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303063 bus1=node_oh4303062.1 bus2=node_oh4303063.1 switch=n length=454.27255475092903 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303064 bus1=node_oh4303063.1 bus2=node_oh4303064.1 switch=n length=457.86387027137704 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303065 bus1=node_oh4303064.1 bus2=node_oh4303065.1 switch=n length=332.915317310656 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303066 bus1=node_oh4303065.1 bus2=node_oh4303066.1 switch=n length=560.8750375082969 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303067 bus1=node_oh4303066.1 bus2=node_oh4303067.1 switch=n length=474.34231731951104 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303068 bus1=node_oh4303067.1 bus2=node_oh4303068.1 switch=n length=444.331433954481 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303069 bus1=node_oh4303068.1 bus2=node_oh4303069.1 switch=n length=361.912148041496 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303070 bus1=node_oh4303069.1 bus2=node_oh4303070.1 switch=n length=515.666529939611 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303071 bus1=node_oh4303070.1 bus2=node_oh4303071.1 switch=n length=487.80564090626297 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303072 bus1=node_oh4303071.1 bus2=node_oh4303072.1 switch=n length=377.927706314252 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303073 bus1=node_oh4303072.1 bus2=node_oh4303073.1 switch=n length=337.89487965941396 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303074 bus1=node_oh4303073.1 bus2=node_oh4303074.1 switch=n length=516.104348460642 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303075 bus1=node_oh4303074.1 bus2=node_oh4303075.1 switch=n length=341.828814028241 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4303076 bus1=node_oh4303075.1 bus2=node_oh4303076.1 switch=n length=335.1532309259 units=ft geometry=#4-acsr-6/1:#4-acsr-6/1:1 enabled=true phases=1 
new line.oh4300861 bus1=node_oh4300860.1 bus2=node_oh4300861.1 switch=n length=324.914968106988 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300865 bus1=node_oh4300861.1 bus2=node_oh4300865.1 switch=n length=210.245531938394 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300866 bus1=node_oh4300865.1 bus2=node_oh4300866.1 switch=n length=183.511979172852 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300871 bus1=node_oh4300856.1 bus2=node_oh4300871.1 switch=n length=376.111617076603 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300870 bus1=node_oh4300856.1 bus2=node_oh4300870.1 switch=n length=45.3899658514976 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300873 bus1=node_oh4300856.1 bus2=node_oh4300873.1 switch=n length=136.554514022809 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302979 bus1=node_oh4300871.1 bus2=node_oh4302979.1 switch=n length=233.578086729075 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302980 bus1=node_oh4302979.1 bus2=node_oh4302980.1 switch=n length=361.582115846521 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300874 bus1=node_oh4300873.1 bus2=node_oh4300874.1 switch=n length=160.058490871325 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300875 bus1=node_oh4300874.1 bus2=node_oh4300875.1 switch=n length=168.761489979183 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300876 bus1=node_oh4300875.1 bus2=node_oh4300876.1 switch=n length=85.399571427439 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300877 bus1=node_oh4300876.1 bus2=node_oh4300877.1 switch=n length=234.95958482254798 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300878 bus1=node_oh4300877.1 bus2=node_oh4300878.1 switch=n length=176.87519045938498 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300879 bus1=node_oh4300878.1 bus2=node_oh4300879.1 switch=n length=155.426412491567 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300880 bus1=node_oh4300879.1 bus2=node_oh4300880.1 switch=n length=551.668440279141 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300881 bus1=node_oh4300880.1 bus2=node_oh4300881.1 switch=n length=556.490795790875 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300882 bus1=node_oh4300881.1 bus2=node_oh4300882.1 switch=n length=272.36043949133597 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300883 bus1=node_oh4300882.1 bus2=node_oh4300883.1 switch=n length=386.034212991731 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300884 bus1=node_oh4300883.1 bus2=node_oh4300884.1 switch=n length=459.231595276161 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300885 bus1=node_oh4300884.1 bus2=node_oh4300885.1 switch=n length=396.815533592173 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300886 bus1=node_oh4300885.1 bus2=node_oh4300886.1 switch=n length=443.294389881117 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300887 bus1=node_oh4300886.1 bus2=node_oh4300887.1 switch=n length=578.437593263129 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300888 bus1=node_oh4300887.1 bus2=node_oh4300888.1 switch=n length=381.35443933428803 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300889 bus1=node_oh4300888.1 bus2=node_oh4300889.1 switch=n length=257.880785247655 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300890 bus1=node_oh4300889.1 bus2=node_oh4300890.1 switch=n length=514.404638490014 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302981 bus1=node_oh4300890.1 bus2=node_oh4302981.1 switch=n length=550.9607790033571 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300891 bus1=node_oh4302981.1 bus2=node_oh4300891.1 switch=n length=358.227463492203 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302982 bus1=node_oh4300891.1 bus2=node_oh4302982.1 switch=n length=592.839691822336 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302983 bus1=node_oh4302982.1 bus2=node_oh4302983.1 switch=n length=599.430212535141 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302984 bus1=node_oh4302983.1 bus2=node_oh4302984.1 switch=n length=373.398725359309 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302985 bus1=node_oh4302984.1 bus2=node_oh4302985.1 switch=n length=330.34338513116 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302969 bus1=node_oh4302968.1 bus2=node_oh4302969.1 switch=n length=234.970275779744 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302972 bus1=node_oh4302969.1 bus2=node_oh4302972.1 switch=n length=326.97962535906396 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302970 bus1=node_oh4302969.1 bus2=node_oh4302970.1 switch=n length=235.982331965741 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302973 bus1=node_oh4302972.1 bus2=node_oh4302973.1 switch=n length=350.74847583431097 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302975 bus1=node_oh4302973.1 bus2=node_oh4302975.1 switch=n length=258.097972289601 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302976 bus1=node_oh4302975.1 bus2=node_oh4302976.1 switch=n length=119.354288150728 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300919 bus1=node_oh4302976.1 bus2=node_oh4300919.1 switch=n length=355.568158585794 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300920 bus1=node_oh4300919.1 bus2=node_oh4300920.1 switch=n length=533.350284334782 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300921 bus1=node_oh4300920.1 bus2=node_oh4300921.1 switch=n length=574.303021931723 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300922 bus1=node_oh4300921.1 bus2=node_oh4300922.1 switch=n length=411.968411531789 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300306 bus1=node_oh4300922.1 bus2=node_oh4300306.1 switch=n length=552.6225797050811 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302959 bus1=node_oh4300306.1 bus2=node_oh4302959.1 switch=n length=318.824561475508 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302971 bus1=node_oh4302970.1 bus2=node_oh4302971.1 switch=n length=272.63901885107003 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302965 bus1=node_oh4302964.1 bus2=node_oh4302965.1 switch=n length=422.086895792745 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302945 bus1=node_oh4300841.1 bus2=node_oh4302945.1 switch=n length=559.601380448427 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302949 bus1=node_oh4302945.1 bus2=node_oh4302949.1 switch=n length=460.59582075835704 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302948 bus1=node_oh4302945.1 bus2=node_oh4302948.1 switch=n length=287.547311759372 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300298 bus1=node_oh4302945.1 bus2=node_oh4300298.1 switch=n length=136.098671926008 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300846 bus1=node_oh4302949.1 bus2=node_oh4300846.1 switch=n length=403.181091942583 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302952 bus1=node_oh4300846.1 bus2=node_oh4302952.1 switch=n length=567.550352303663 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302953 bus1=node_oh4302952.1 bus2=node_oh4302953.1 switch=n length=189.588324534998 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302922 bus1=node_oh4300281.1 bus2=node_oh4302922.1 switch=n length=382.170391448573 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300819 bus1=node_oh4302898.1 bus2=node_oh4300819.1 switch=n length=226.304615949206 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300820 bus1=node_oh4300819.1 bus2=node_oh4300820.1 switch=n length=185.104001037316 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300821 bus1=node_oh4300820.1 bus2=node_oh4300821.1 switch=n length=387.331747343412 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300823 bus1=node_oh4300821.1 bus2=node_oh4300823.1 switch=n length=286.83262244717 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302062 bus1=node_oh4300817.1 bus2=node_oh4302062.1 switch=n length=461.08848979098394 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4302889 bus1=node_oh4300806.1 bus2=node_oh4302889.1 switch=n length=114.15995269788799 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300778 bus1=node_oh4300777.1 bus2=node_oh4300778.1 switch=n length=352.03075360207004 units=ft geometry=#4/0-acsr-6/1:#4/0-acsr-6/1:1 enabled=true phases=1 
new line.oh4300771 bus1=node_oh4300770.1 bus2=node_oh4300771.1 switch=n length=316.357470751169 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300749 bus1=node_oh4300747.1 bus2=node_oh4300749.1 switch=n length=295.668566472632 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300743 bus1=node_oh4300741.1 bus2=node_oh4300743.1 switch=n length=106.681740236977 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300745 bus1=node_oh4300743.1 bus2=node_oh4300745.1 switch=n length=316.151568238893 units=ft geometry=none:none:1 enabled=true phases=1 
new line.oh4300736 bus1=node_oh4300735.1 bus2=node_oh4300736.1 switch=n length=177.4356314273 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4300739 bus1=node_oh4300736.1 bus2=node_oh4300739.1 switch=n length=131.024114574443 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh4302812 bus1=node_oh4302811.3 bus2=node_oh4302812.3 switch=n length=54.04739156814011 units=ft geometry=trip-#1/0:trip-#1/0:1 enabled=true phases=1 
new line.oh3_35_12_3_0001 bus1=node_oh4302808.3 bus2=node_oh3_35_12_3_0001.3 switch=n length=279.448082084178 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.oh4302809 bus1=node_oh3_35_12_3_0001.3 bus2=node_oh4302809.3 switch=n length=291.751015250982 units=ft geometry=#1/0-acsr-6/1:#2-acsr-6/1:1 enabled=true phases=1 
new line.ug21000119 bus1=node_ug21000116.1.2.3 bus2=node_ug21000119.1.2.3 switch=n length=710.802886449319 units=ft geometry=#4/0-25kvjac:#4/0-25kvjac:3 enabled=true phases=3 
new line.ug21000126 bus1=node_ug21000124.1.2.3 bus2=node_ug21000126.1.2.3 switch=n length=2.87331448431625 units=ft geometry=#4/0-25kvjac:#4/0-25kvjac:3 enabled=true phases=3 
new line.ug4301287 bus1=node_ug4301286.1 bus2=node_ug4301287.1 switch=n length=254.074778952841 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug_3_32_15_3_0001 bus1=node_ug_3_32_15_3_2.3 bus2=node_ug_3_32_15_3_0001.3 switch=n length=171.853021348432 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug_3_32_15_3_0002 bus1=node_ug_3_32_15_3_2.3 bus2=node_ug_3_32_15_3_0002.3 switch=n length=22.3993126814249 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug_3_32_15_3_0003 bus1=node_ug_3_32_15_3_0004.3 bus2=node_ug_3_32_15_3_0003.3 switch=n length=339.50837222324 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4301171 bus1=node_ug4301169.3 bus2=node_ug4301171.3 switch=n length=232.06964342617997 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4300056 bus1=node_ug4301973.1.2.3 bus2=node_ug4300056.1.2.3 switch=n length=136.104278404486 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4301975 bus1=node_ug4301966.1.2.3 bus2=node_ug4301975.1.2.3 switch=n length=230.39148530267602 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4301903 bus1=node_ug4301555.1.2.3 bus2=node_ug4301903.1.2.3 switch=n length=182.56964287631502 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4301563 bus1=node_ug4301555.1.2.3 bus2=node_ug4301563.1.2.3 switch=n length=461.73697144575897 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4301561 bus1=node_ug4301555.1.2.3 bus2=node_ug4301561.1.2.3 switch=n length=69.1567494898456 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4301125 bus1=node_ug4301124.3 bus2=node_ug4301125.3 switch=n length=477.43460536484 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3570005 bus1=node_ug3570004.2 bus2=node_ug3570005.2 switch=n length=740.867867099151 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3570007 bus1=node_ug3570005.2 bus2=node_ug3570007.2 switch=n length=1045.00587328487 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3570006 bus1=node_ug3570005.2 bus2=node_ug3570006.2 switch=n length=527.3325191943251 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3770003 bus1=node_ug3770002.3 bus2=node_ug3770003.3 switch=n length=594.649245522103 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3670002 bus1=node_ug3670001.3 bus2=node_ug3670002.3 switch=n length=239.62416739534 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3560004 bus1=node_ug3560003.3 bus2=node_ug3560004.3 switch=n length=425.227121548031 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3540002 bus1=node_ug3540001.1 bus2=node_ug3540002.1 switch=n length=603.234975279101 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3540003 bus1=node_ug3540002.1 bus2=node_ug3540003.1 switch=n length=586.580216594514 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3540004 bus1=node_ug3540003.1 bus2=node_ug3540004.1 switch=n length=1133.84800326132 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3540005 bus1=node_ug3540003.1 bus2=node_ug3540005.1 switch=n length=550.289992276849 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3440001 bus1=node_ug3540005.1 bus2=node_ug3440001.1 switch=n length=580.790396786987 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3440002 bus1=node_ug3440001.1 bus2=node_ug3440002.1 switch=n length=594.057486191309 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3630002 bus1=node_ug3630001.3 bus2=node_ug3630002.3 switch=n length=922.986275304355 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3630003 bus1=node_ug3630002.3 bus2=node_ug3630003.3 switch=n length=524.304862174654 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3620006 bus1=node_ug3620001.3 bus2=node_ug3620006.3 switch=n length=1315.00190330657 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3620003 bus1=node_ug3620002.3 bus2=node_ug3620003.3 switch=n length=277.022166622224 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3620004 bus1=node_ug3620002.3 bus2=node_ug3620004.3 switch=n length=435.703013186736 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug3620005 bus1=node_ug3620004.3 bus2=node_ug3620005.3 switch=n length=738.535698595605 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug_3_45_13_2_0003 bus1=node_ug_3_45_13_2_0002.1.2.3 bus2=node_ug_3_45_13_2_0003.1.2.3 switch=n length=213.272752987821 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug_3_45_13_2_0004 bus1=node_ug_3_45_13_2_0003.1.2.3 bus2=node_ug_3_45_13_2_0004.1.2.3 switch=n length=68.3334674294689 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug_3_45_13_4_0002 bus1=node_ug_3_45_13_4_0001.1.2.3 bus2=node_ug_3_45_13_4_0002.1.2.3 switch=n length=184.665940962496 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug_3_45_13_4_0003 bus1=node_ug_3_45_13_4_0002.1.2.3 bus2=node_ug_3_45_13_4_0003.1.2.3 switch=n length=37.1100095361829 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.oh4303154 bus1=node_oh4300184.1.2.3 bus2=node_oh4303154.1.2.3 switch=n length=21.3221348368095 units=ft geometry=500-mcm-25kv-jacc:500-mcm-25kv-jacc:3 enabled=true phases=3 
new line.oh4303155 bus1=node_oh4300184.1.2.3 bus2=node_oh4303155.1.2.3 switch=n length=511.18888028786597 units=ft geometry=500-mcm-25kv-jacc:500-mcm-25kv-jacc:3 enabled=true phases=3 
new line.ug3_64_100_1_0001 bus1=node_ug4303858.3 bus2=node_ug3_64_100_1_0001.3 switch=n length=78.9036028039502 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4300596 bus1=node_ug4300595.3 bus2=node_ug4300596.3 switch=n length=155.898321030067 units=ft geometry=none:none:1 enabled=true phases=1 
new line.ug4300597 bus1=node_ug4300595.3 bus2=node_ug4300597.3 switch=n length=566.438977648944 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4300317 bus1=node_ug4302735.1 bus2=node_ug4300317.1 switch=n length=15.3303500558316 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4300318 bus1=node_ug4302735.1.2.3 bus2=node_ug4300318.1.2.3 switch=n length=85.33788379456679 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4300320 bus1=node_ug4302735.1 bus2=node_ug4300320.1 switch=n length=123.950780388313 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:1 enabled=true phases=1 
new line.ug4300298 bus1=node_ug4300297.1.2.3 bus2=node_ug4300298.1.2.3 switch=n length=193.22732472110198 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4303083 bus1=node_ug4300297.1.2.3 bus2=node_ug4303083.1.2.3 switch=n length=364.625695382947 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4303079 bus1=node_ug4300298.1.2.3 bus2=node_ug4303079.1.2.3 switch=n length=181.322132129424 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4303081 bus1=node_ug4300298.1.2.3 bus2=node_ug4303081.1.2.3 switch=n length=229.98554128457297 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4303080 bus1=node_ug4303079.1.2.3 bus2=node_ug4303080.1.2.3 switch=n length=513.15950132489 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4303082 bus1=node_ug4303081.1.2.3 bus2=node_ug4303082.1.2.3 switch=n length=116.417923448365 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4303084 bus1=node_ug4303083.1.2.3 bus2=node_ug4303084.1.2.3 switch=n length=6.98086670830992 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4303086 bus1=node_ug4303083.1.2.3 bus2=node_ug4303086.1.2.3 switch=n length=386.712617068351 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4303085 bus1=node_ug4303084.1.2.3 bus2=node_ug4303085.1.2.3 switch=n length=158.898098163456 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4303087 bus1=node_ug4303086.1.2.3 bus2=node_ug4303087.1.2.3 switch=n length=175.381790674008 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug4303088 bus1=node_ug4303087.1.2.3 bus2=node_ug4303088.1.2.3 switch=n length=413.975354459637 units=ft geometry=#1/0-25kv-jac:#1/0-25kv-jac:3 enabled=true phases=3 
new line.ug21000108 bus1=node_ug_3_35_71_1_0001.1.2.3 bus2=node_ug21000108.1.2.3 switch=n length=741.800852642647 units=ft geometry=#4/0-25kv-jac:#4/0-25kv-jac:3 enabled=true phases=3 
new line.ug_3_34_70_2_0002 bus1=node_ug_3_34_70_2_0001.3 bus2=node_ug_3_34_70_2_0002.3 switch=n length=92.6910945551203 units=ft geometry=#4/0-25kvjac:#4/0-25kvjac:1 enabled=true phases=1 
new line.ug_3_34_70_2_0003 bus1=node_ug_3_34_70_2_0002.3 bus2=node_ug_3_34_70_2_0003.3 switch=n length=196.496011309805 units=ft geometry=#4/0-25kvjac:#4/0-25kvjac:1 enabled=true phases=1 
new line.ug_3_34_70_2_0004 bus1=node_ug_3_34_70_2_0003.3 bus2=node_ug_3_34_70_2_0004.3 switch=n length=6.2000506624485805 units=ft geometry=#4/0-25kvjac:#4/0-25kvjac:1 enabled=true phases=1 
